# 🏭 数据中心（风火水电）— 2026-06-05 跟踪

> **专题⑧补充跟踪** | 来源：Data Center Knowledge (Jun 4-5)、US Census Bureau
> **重点**：备用/主供电源燃料转型、EPA "先建后批"新规、AI工厂级电气架构变化

---

## 关键发现

### 1️⃣ AI 工厂备用/主供电源大迁徙：柴油→天然气发动机→燃气轮机 ⚡🔥【深度】

- **来源**: Data Center Knowledge, Drew Robb (Jun 4, 2026, 6 min read, 四部分系列第三篇)
- **核心趋势**：天然气往复式发动机和燃气轮机正在快速取代柴油发电机，既用于备用电源也越来越多用于**主供电源**

#### 🔸 天然气往复式发动机（Natural Gas Reciprocating Engines）

| 维度 | 对比 |
|:-----|:------|
| **排放** | 颗粒物(PM)和氮氧化物(NOx)远低于柴油，加装SCR+氧化催化剂可达超低排放 |
| **可靠性** | 落基山国家实验室(NLR)研究：天然气发电机故障率略低于柴油 |
| **燃料供应** | 天然气管道被认为比柴油卡车运输更可靠 |
| **经济性** | 低运行成本 + 可参与电网调峰获取收入 → 经济模型优于纯备用柴油 |

- **大型落地项目**:
  - 🏗️ **俄亥俄州数据中心**：部署 15 台 **Wärtsilä 18V50SG** 天然气发动机，提供近 **300 MW** 现场电力
  - 🏗️ **西弗吉尼亚 Monarch Compute Campus**（AIP）：**Caterpillar** 获得 **2 GW** 天然发电机订单（Cat G3516 Fast Response），7秒从零到满负荷，配合 BESS 吸收 AI 负载剧烈波动。园区 2,250 英亩，最终可扩展至 **6 GW+**
  - 🏗️ 采用选择性催化还原(SCR)技术，燃料转化效率 + 超低排放 → 满足空气许可证要求

#### 🔸 燃气轮机（Gas Turbines）

- 大型涡轮机（GE Vernova/Siemens Energy/Mitsubishi Power）**交期延长至2030年后**，催生中小型替代方案
- **Dynamis Power Solutions** 推出拖车式移动燃机 **8-70 MW**（DT24 移动电站 24MW/13.8kV），可在工地间转运
  - 施工期间提供临时电力 → 电网接入后转为备用或拆除
- **Certarus**（休斯顿CNG供应商）：通过公路运输压缩天然气(CNG)，为无管道站点供气
  - 已为超大规模运营商供应 **120+ MW** 现场燃气电力
  - 新签 **135 MW** 项目（2027年启动）

- **标杆案例 — Oracle/OpenAI Stargate Abilene**:
  - 位于德州 Abilene，规划 **400 万平方英尺、8 栋建筑、1.2 GW** 峰值功耗
  - 采用 GE Vernova LM2500XPRESS 移动燃机 + Solar Turbines Titan 350 组合
  - 混合燃气发电 + 储能 + 电网接入 → **自供电为主、电网补充**
  - Omdia 分析师预测：AI 数据中心到 2030 年每年需要新增 **60 GW** 发电容量

#### 🔸 蒸汽轮机 + 打包锅炉（Steam Turbines + Packaged Boilers）

- **燃气轮机交期紧张**的背景下，部分运营商正重新审视蒸汽方案
- Rentech Boiler Systems：厂制打包锅炉（一体式燃烧器+控制器+附件），**交期约 1 年**，远快于大型燃机
- 已有数十年成熟供应链（Howden/Siemens Energy/Triveni/Ebara Elliott）
- 效率水平与燃气轮机峰值相当

#### 🔸 燃料转型趋势判断

1. **EPA Tier 4 排放标准**使新建数据中心柴油方案**更难获许可证**
2. **天然气发动机**正从中型备用 → 大型主供电源升级（交期比燃机短）
3. **移动式燃机**正在创造"建厂-临时供电-并网-退役"的新电源生命周期模式
4. **AI 工厂的供电架构**正从"电网为主+柴油备用"走向**"自备发电为主+储能为缓冲+电网为补充"**

---

### 2️⃣ EPA "先建后批"提案深度分析：数据中心建设规则大变 🏛️【政策深度】

- **来源**: Data Center Knowledge, Nathan Eddy (May 27, 2026, 5 min read)
- **内容**: 特朗普政府 EPA 提出重大政策松绑——允许数据中心在获得**完整联邦空气许可（NSR许可）之前**开工建设非排放基础设施

#### 提案核心修改

EPA 提议对《清洁空气法》"新源审查(New Source Review)"中的 **"construction"定义进行重新界定**：
- ❌ 旧定义：任何支持排放设施的活动（地基、管道、布线）→ 均需先获得 NSR 许可
- ✅ **新定义**：construction 仅指涉**排放设施本身**（发电机组、涡轮机）的建设
- 数据大厅的混凝土垫层、管线、建筑外壳、支撑结构 → **可先建后审批**

#### 对行业的实质影响

| 维度 | 影响 |
|:-----|:------|
| **工期压缩** | NSR 许可周期当前在某些地区 >18 个月；新规可提前数月开工，对于速度竞争激烈的 AI 行业意义重大 |
| **园区范围** | Structure Research 分析师 Vivian Kong：超大规模园区动辄 **1,000 英亩+**，大部分物理施工（地基/数据大厅/办公楼）本身不排放 |
| **选址扩散** | 更多类型区域可能接受开发商先行建设，加速向"亲开发"地区集中 |

#### 反对声音 — 法律挑战不可避免

- 🚨 **NRDC 高级律师 John Walke**: "近 50 年来首次允许大型污染源在未获许可的情况下开工建设设施，违反了《清洁空气法》多项条款"
- 🚨 联邦法院此前曾因理由不充分而**驳回过 EPA 的规则变更**
- 🚨 评论期将于 **2026 年 6 月底**截止，之后 EPA 发布最终规则 → 60 天内可上诉
- 🚨 无论最终规则如何制定，**环保组织必定提起法律挑战**

#### 分析师分歧

- **乐观派**（Polsinelli 环境律师 Stacy Stotts）：已有先例，只是澄清和扩展
- **谨慎派**（Structure Research）：可能加剧"数据中心 sprawl"，选址决定更多基于政策和土地可用性
- **激进反对**（NRDC）：全国空气质量可能倒退

#### 趋势判断

EPA 提案可能成为 **2026 年数据中心行业最重要的政策事件**。即使最终通过，法律战可能持续到 2027-2028 年。

---

### 3️⃣ AI 冷却能力转折点：传统冷却能否跟上？❄️【补充】

- **来源**: Data Center Knowledge, Shahar Belkin (Jun 4, 2026, Industry Perspectives)
- **核心问题**: 单机架功耗已从传统 5-10 kW 飙升至 AI 时代的 **40-120 kW+**
- **传统空气冷却的物理极限**：
  - 空气的热容量、热导率和热扩散系数均远低于液体
  - 随功率密度上升，气冷所需的空气流量和风扇能耗呈**指数级增长**
  - 实际经济 PUE 极限：~1.2（再低需要液冷）
- **转折点已经到来**：2026 年新部署的 AI 数据中心中，**液冷已成为标配而非选项**
- **混合冷却架构**成为主流路线：
  - GPU 等热密度部件 → **直接液体冷却（DLC/冷板）**
  - CPU/内存/存储 → **空气冷却**
  - 废热回收 → 考虑区域供暖或热泵升级
- **关键挑战**: 运维团队缺乏液冷经验（行业技能缺口正在扩大）

---

## 📊 新增大事件总览

| # | 事件 | 来源 | 日期 | 影响维度 |
|:-:|:-----|:-----|:----|:---------|
| 1 | AI工厂备用/主供电源大迁徙：天然气发动机+燃气轮机+蒸汽轮机快速取代柴油 | Data Center Knowledge | Jun 4 | ⚡ 供电架构/碳排放 |
| 2 | Caterpillar 获得 2 GW 天然发电机订单（Monarch Compute Campus） | Data Center Knowledge | Jun 4 | ⚡ 设备选型 |
| 3 | Oracle/OpenAI Stargate Abilene 1.2 GW 自备燃机方案 | Data Center Knowledge | Jun 4 | ⚡ 供电架构 |
| 4 | EPA "先建后批"提案深度解读 — 可能改变数据中心建设时序 | Data Center Knowledge | May 27 | 🏛️ 法规/许可 |
| 5 | 2026 年液冷已成 AI 数据中心标配，传统空气冷却触及物理极限 | Data Center Knowledge | Jun 4 | ❄️ 冷却/PUE |
| 6 | Certarus CNG 公路运输：为 120+ MW 无管道站点提供燃气 | Data Center Knowledge | Jun 4 | ⚡ 供电创新 |

---

## 📈 趋势判断（较 6 月 4 日新增/强化）

| 方向 | 热度🔥 | 关键信号变化 |
|:-----|:------:|:-------------|
| **备份/主供电源燃料转型** | 🔥🔥🔥🔥🔥 ⬆️ | 柴油→天然气正式成为主流；Caterpillar 2GW + Stargate 1.2GW 标杆验证；移动式燃机开创"临时供电"新市场 |
| **EPA 规则重塑** | 🔥🔥🔥🔥🔥 ⬆️ | "先建后批"可能压缩 18 个月许可周期，但面临法律战至 2028 |
| **AI 工厂自备发电模式确立** | 🔥🔥🔥🔥🔥 **新** | 电网+自备+储能 三合一架构成形；BYONG（自带发电）从理论走向实践 |
| **液冷成为强制标配** | 🔥🔥🔥🔥 | 40-120 kW/机架背景下已非选项；混合冷却架构主导 |
| **CNG 物流供电** | 🔥🔥🔥 **新** | 公路运天然气为无管道站点供电——一种新的"即插即用"能源模式 |

---

## 🔗 交叉引用

- 备用电源转型 ↔ `data-center/2026-06-04.md`（PJM BYONG 自备发电趋势） ↔ `supernode/power-architecture.md`（HVDC + BBU + 储能架构）
- EPA 规则 ↔ `data-center/2026-06-03.md`（EPA 新规简记） — 本文件提供完整深度分析
- 液冷成为标配 ↔ `../../02_rd/03_hardware/liquid-cooling.md`（液冷趋势跟踪） ↔ `data-center/2026-06-04.md`（水-能权衡）
- 自备发电 ↔ `ai-solutions/2026-06-04.md`（CSP 资本支出、800V HVDC 趋势）
- Stargate Abilene 案例 ↔ `industry-research/2026-06-04.md`（市场格局——MS/OpenAI 分手）

---

> **更新**: 2026-06-05 新增 3 条深度专题，覆盖 AI 工厂备用/主供电源燃料转型（天然气发动机/燃机/蒸汽机）× EPA "先建后批"规则深度分析 × 液冷成为基础标配
