# 🏭 数据中心（风火水电）跟踪 — 2026-06-29

> **更新**: 2026-06-29 21:05 | **来源**: Uptime Institute Journal, Tom's Hardware
> **关键词**: 液冷主流化困境·PCE新指标·政策法规碎片化·$1300亿项目被阻·FERC加速命令·水耗争议·影子电网

---

## 1️⃣ 🧊 **Uptime Institute：液冷不会走出高密度 niche（2026-04-15）**

- **来源**: Uptime Institute Journal, Jacqueline Davis, Apr 15, 2026
- **标题**: *Liquid cooling will not outgrow its high-density niche*

### 核心判断

| 维度 | 内容 |
|:-----|:------|
| **DLC 当前状态** | 仍集中在 **AI 超算/HPC** 场景，风冷不可替代时才用 |
| **3 年内主流化?** | ❌ **不可能**。大多数运营商不会在关键业务应用上大规模部署 DLC |
| **原因①** | 高弹性标准下，液冷 **复杂性+成本** 远超风冷（冗余管路/CDU 切换/湍流效应） |
| **原因②** | **维护责任划分不清**：设施团队 vs IT 团队对 DLC 组件归属无共识 |
| **原因③** | 关键业务应用 **缺乏密度驱动力**，不需要高功率处理器和密集机柜 |
| **原因④** | DLC 厂商有限的工程资源 **被 AI 训练需求完全占用**，无暇改进企业级高可用场景 |

### Ride-through 时间关键限制

> 与风冷不同，液冷系统中 **冷却液的热容量远小于数据厅空气**，电力中断后 CDU 需要 UPS 供电，而设施设备通常不接 UPS。这是行业痛点。

### 长期驱动因素

| 驱动 | 可能性 |
|:-----|:-------|
| **AI 训练扩张驱动 DLC 出货** | ✅ 确定 | 
| **DLC 能效优势驱动更广采用** | ⚠️ 需电网约束或立法推动 |
| **DeepSeek 模式（低密度集群训练）** | ✅ 可替代方案已显现 |

### 解读

> Uptime 的立场是 **反共识但务实** 的判断。DLC 出货量确实在涨，但 **涨在 AI 训练这个膨胀的 niche 里**，而非渗透到更广泛的企业 IT。冷却液泄漏、管路维护、冗余设计、责任划分这些 **operational 层面的难题远未解决**。对数据中心运营者而言：**除非密度迫不得已，否则不要为了赶潮流上液冷。**

---

## 2️⃣ 📊 **Uptime Institute：下一代 AI 时代 KPI — PCE（2026-05-20）**

- **来源**: Uptime Institute Journal, Dr. Rand Talib, May 20, 2026
- **标题**: *Capacity allocation and the next generation of AI-era KPIs*

### 核心问题

> **PUE 只回答「设施运转效率」，不回答「分配了多少电给 IT」**

在电网互联容量受限的区域，**结构性可供电能力** 正变得比 **运营效率的边际优化** 更重要。

### PCE（Power and Compute Effectiveness）- 新指标登场

| 定义 | 来源 | 回答问题 |
|:----|:----|:---------|
| PCE = **IT 计算功率分配** ÷ **站点总供电容量** | Airsys 提出 | 给定供电包络和冗余设计，有多少可持续分配给 IT？ |

### KPI 分层架构

| 指标 | 层级 | 回答的问题 |
|:----|:----|:-----------|
| **PUE** | 设施运营层 | 设施相对于 IT 负载的运转效率如何？ |
| **PCE** | 容量分配层 | 供电包络中多少可分配给 IT 计算？ |
| **IT 利用率** | 工作负载层 | 已分配的 IT 容量利用得如何？ |

### 冷却架构的分配影响

> 液冷（DLC/浸没/后门换热器）可降低风机能耗，但 **泵送系统 + 热排放基础设施 + 其冗余层** 同样消耗供电容量。冷却架构选择直接影响 **PCE**。

### 解读

> **PCE 的引入标志着行业度量正在从 '设施效率' 向 '容量经济学' 转型**。在电网互联成为硬约束的 2026 年，**能分配多少电给 IT** 比 **设施效率高几个百分点** 更具战略意义。这个指标对超大规模运营者（Hyperscaler）尤其关键：在 200MW 场址上，PCE 每提升 1 个百分点 = 释放 **2MW** 的 IT 计算容量。

---

## 3️⃣ ⚖️ **Uptime Institute：美国 DC 反对者从「禁令」转向「精细监管」（2026-06-17）**

- **来源**: Uptime Institute Journal, Rose Weinschenk, Jun 17, 2026
- **标题**: *US data center critics pivot from moratoria to regulations*

### 关键趋势

> 2026 年州级 DC 监管法案数量激增，但 **全面禁令（moratorium）多被否决**。反对者转向更精确的 **成本回收、影响披露、税收政策** 三类策略。

### 三类监管法案进展（截至 2026 年 5 月）

| 类别 | 内容 | 推进中的州 |
|:-----|:-----|:-----------|
| **成本回收（Cost Recovery）** | 将电网基建成本从普通用户转移到 DC 运营商 | 华盛顿、俄勒冈、弗吉尼亚、**威斯康星**（PUC 已要求 DC 项目承担全部输发电成本） |
| **影响评估与报告（Impact Assessment）** | DC 须跟踪并披露排放和水资源消耗 | 伊利诺伊、新泽西、华盛顿、加利福尼亚 |
| **税收政策（Tax Policy）** | 取消或重新谈判 DC 销售税减免 | 两党支持率高，政治阻力小 |

### 为什么禁令难以通过？

| 原因 | 说明 |
|:-----|:------|
| **经济损失** | 已有 DC 的州（如弗吉尼亚）依赖 DC 税收支持学校/应急服务 |
| **输电成本转移** | DC 离开后，电网升级成本将回归普通用户（75% 新用户 + 25% 现有用户的典型分摊模式 × 20 年债券偿还） |
| **经济发展锚点** | 各州视 DC 为科技产业发展的基础 |

### 透明度要求升级

> 社区正要求 **每站点级别** 的耗水、能耗、排放数据。运营商应提前：
> ① 委托独立第三方做环境影响评估
> ② 混合融资预制基础设施
> ③ 尽早签订社区利益协议
> ④ **主动公开预算级能耗/水耗数据**

### 解读

> 这是行业最重要的政策风向标之一。「禁令→精细监管」意味着 **DC 不再面临生存威胁，但合规成本将持续上升**。每个项目都必须算清楚：电网升级费多少、社区协议怎么谈、数据要不要公开。对于跨国运营者，「透明度」已从 PR 策略变成 **项目审批的先决条件**。

---

## 4️⃣ 🔋 **美国 DC 建造成本与并网瓶颈 — 综合快讯（Tom's Hardware, June 2026）**

### 4.1 FERC 命令加速 DC 并网（6/19）

> **FERC 要求电网运营商加速处理 DC 并网申请，但条件苛刻**：DC 须自带电源或在高负载时段降低用量。

- **信号**: 联邦级「加速=有条件」政策落地，与先前报道的 FERC+EPRI FlexMosaic 框架一致

### 4.2 $1300 亿项目在 Q1 2026 被阻（6/13）

- **来源**: Tom's Hardware, Jowi Morales, Jun 13, 2026
- **标题**: *More than 75 data center build-outs worth $130 billion have been successfully blocked in the first three months of 2026*

| 维度 | 数据 |
|:-----|:-----|
| 被阻项目数 | **>75 个** |
| 总价值 | **$1,300 亿** |
| 原因 | 两党一致反对—— **电价飙升 + 水资源担忧** |

- **结论**: DC 建设的社会政治阻力已达到系统级规模，**选址战略必须将「社区接受度」纳入 P0 考量**

### 4.3 影子电网 — DC 自建天然气电站（2/21）

- **来源**: Tom's Hardware, Bruno Ferreira, Feb 21, 2026
- **标题**: *Data center developers building private natural gas 'Shadow Grid' power plants to sidestep strained grids*

> **GW Ranch 项目在德州自建天然气电站**，规模够给 **整个芝加哥** 供电。DC 开发商正在构建 **并行的私有电网**，绕开公用事业电网。
> - **争议**: 碳排放相反方向
> - **趋势**: 自备电源从「应急方案」升级为「主流选址策略」

### 4.4 PJM: AI DC 触发 76% 电价飙升（5/16）

- **来源**: Tom's Hardware, Jowi Morales, May 16, 2026
- **标题**: *AI data centers trigger massive 'irreversible' 76% electricity price spike in largest US region*

| 维度 | 数据 |
|:-----|:------|
| FERC 监管机构 | Monitoring Analytics |
| 结论 | PJM 未有效阻止 DC 需求导致电价上涨 |
| 影响 | DC 正面临 **必付电网升级费** 的监管压力 |

### 4.5 美国一半计划中 DC 项目推迟或取消（4/3）

- **来源**: Tom's Hardware, Anton Shilov, Apr 3, 2026
- **标题**: *Half of planned US data center builds have been delayed or canceled*

| 原因 | 说明 |
|:-----|:------|
| **电力基础设施短缺** | 变压器、开关柜等电网设备交期长达 2-4 年 |
| **中国进口部件受阻** | 关税与供应链限制 |
| **$6500 亿 AI 基建投资的供给侧矛盾** | 有钱但东西造不出来 |

---

## 5️⃣ 💧 **水耗争议升温 — AI DC 的蓝线危机（Tom's Hardware, June 2026）**

### 5.1 AI 2030 年耗水 6000 亿加仑（6/11）

- **来源**: Tom's Hardware, Jon Martindale, Jun 11, 2026
- **标题**: *AI is set to consume up to 600 billion gallons of water by 2030*

| 维度 | 数据 |
|:-----|:------|
| 2030 年预计耗水量 | **6000 亿加仑** |
| 主要来源 | **发电端**（热电厂冷却用水 > DC 直接冷却用水） |
| 推论 | 每代 GPU 功耗近乎翻倍 → 发电耗水对应上涨 |

### 5.2 2/3 美国规划中 DC 位于干旱区域（6/8）

- **来源**: Tom's Hardware, Luke James, Jun 8, 2026
- **标题**: *Most new U.S. AI data centers are being built in drought zones*

| 维度 | 数据 |
|:-----|:------|
| 规划项目总数 | **809 个** |
| 位于干旱区域 | **~2/3（66%）** |
| 影响 | WUE 从可选指标变为 **环评必要条件** |

### 5.3 Project Jupiter 沙漠水耗争议（6/16）

- **来源**: Tom's Hardware, Bruno Ferreira, Jun 16, 2026
- **标题**: *Project Jupiter AI data center build raises concerns about water usage in rural New Mexico desert*

> Oracle 的 **Project Jupiter** 在新墨西哥沙漠中建设 AI DC。Oracle 辩称耗水「可忽略不计」（一次性充填 1,100 万加仑 + 闭环运行），但公众已不再信任此类声明。

### 5.4 Microsoft CEO：新 AI DC 用水量仅相当于一家餐厅（6/4）

- **对比**: Microsoft 声称闭环冷却使新 DC 用水量降至「每年仅相当于一家餐厅」
- **现实检验**: 17 家投资机构联合要求 Amazon/Microsoft/Google 披露 **站点级** 水耗和能耗数据

### 解读

> **水耗争议的焦点已从「总耗水量」转向「在哪耗水」**。干旱区+巨型 DC = 不可持续的配比。在缺水区域，**WUE 从效率指标升级为政治指标**，甚至可能成为项目被拒的唯一决定性因素。闭环液冷（降低蒸发损失）和 45°C 高温冷却（零耗水）的战略权重由此上升。

---

## 📊 2026-06-29 数据中心风火水电全景摘要

| 维度 | 今日重点 | 趋势判断 |
|:-----|:---------|:---------|
| 🧊 **液冷主流化** | Uptime: DLC 3 年内不可能主流化 — 弹性+运维+责任划分三大障碍未解 | **反共识但务实**：AI 训练推动出货量，但不等于企业级渗透 |
| 📊 **效率指标演进** | PCE（容量分配效率）引入，PUE 不够用了 | 在电网约束下，**分配效率 > 运营效率** 已成行业共识 |
| ⚖️ **监管范式转变** | 禁令→三类精细监管（成本回收+影响披露+税收） | 合规成本持续上升，透明度成为审批先决条件 |
| 🔌 **并网危机深化** | FERC 加速但条件苛刻；$1300 亿 Q1 被阻；一半项目推迟/取消；PJM 电价飙升 76% | **电网接入比芯片供应更稀缺**，自备电源从应急变主流 |
| 💧 **水耗政治化** | 2030 年 6000 亿加仑；2/3 项目在干旱区；Oracle 沙漠 DC 争议 | **WUE 从效率指标 → 政治门槛**，闭环液冷/高温液冷战略权重上升 |
| 🔥 **影子电网崛起** | 德州 GW Ranch 自建天然气电站 | DC 绕开公用事业电网建私有电力系统成为趋势 |

---

## 🔗 交叉引用

- **FERC 灵活性命令 + EPRI FlexMosaic**: 详见 [2026-06-27](2026-06-27.md) §①
- **ERCOT 438GW 排队**: 详见 [2026-06-27](2026-06-27.md) §②
- **ICF 445GW + PJM/ERCOT 零备用**: 详见 [2026-06-28](2026-06-28.md) §①
- **NVIDIA 45°C 高温冷却液（零耗水）**: 详见 [2026-06-25](2026-06-25.md) §③
- **ASHRAE 年会**: 详见 [2026-06-28](2026-06-28.md) §⑦（正在进行中，关注标准输出）
- **TRACKING**: 详见 [TRACKING.md](TRACKING.md)
