# 数据中心追踪 (2026-08-09)

> **执行时间**: 2026-08-09 CST
> **任务**: 数据中心追踪
> **源可用性**: ServeTheHome ✅(8/8新文章) · SemiEngineering ✅(周报子页数据) · Baidu ❌(安全验证,第10轮) · Bing ⚠️(仅泛百科) · DataCenterDynamics ❌(403,第10轮)

---

## 🔥 P0 发现

- **ServeTheHome / Delta's GoCool-150 Goes Big To Enable 150kW Liquid-To-Air Cooling for ASRock Rack's NVIDIA VR NVL72**（2026-08-08, Ryan Smith）: **150kW 液冷-风冷 CDU**——为「无建筑级液冷回路的传统风冷数据中心」提供整机架 DLC 落地方案。背景量化：AI 机架当前 200kW 功耗、未来规划 600kW+；供电侧已有 800VDC busbar 解法（文章明确"power is arguably the easier problem"），**散热成为剩余难点**。展示场景=ASRock Rack Computex 2026 展台完整 NVIDIA Rubin Vera NVL72 配置 + Delta 配套 CDU。URL: https://www.servethehome.com/deltas-gocool-150-goes-big-to-enable-150kw-liquid-to-air-cooling-for-asrock-racks-vr-nvl72/

- **ServeTheHome（同上文）: GoCool-150 硬规格**——散热 150kW；冷却液循环 **225 L/min**、目标 **45°C**（对齐 NVIDIA Vera Rubin 45°C intake 设计目标，与 MEMORY.md「800VDC + dry cooling 45°C」主线互证）；**32 风扇阵列 17,658 CFM**（Delta 自研 PFD2048HT 200mm 高速风扇：每只最高 336W @ 48VDC、8250 RPM、最大 81dBA 噪声）；5 个热插拔泵 + 5 根铜管贯穿散热器；**CDU 净重 1200kg、高 2.3m**；**排 150kW 热自身耗 18kW**（≈12% 散热开销，纯风冷侧效率边界）。URL: https://www.servethehome.com/deltas-gocool-150-goes-big-to-enable-150kw-liquid-to-air-cooling-for-asrock-racks-vr-nvl72/

- **ServeTheHome（同上文）: 战略信号=液冷「风冷改造过渡方案」产品化**——GoCool-150 本质=rack-size 巨型换热器（散热器+泵+风扇柜），面向无法 retrofitted 建筑级液冷环路的老旧设施；热插拔泵/风扇（运维不宕机）。含义：①液冷渗透路径=「新设施全液冷」与「旧设施 CDU 桥接」双轨并行；②45°C 温水冷目标使 CDU 方案功率开销可控；③单机架 150kW 级散热成为 Rubin NVL72 落地的**前置条件**（cooling 从"配套件"升格为"落地门槛"）。URL: https://www.servethehome.com/deltas-gocool-150-goes-big-to-enable-150kw-liquid-to-air-cooling-for-asrock-racks-vr-nvl72/

## 📌 P1 发现

- **SemiEngineering 周报（2026-08-07）引 McKinsey: The shift to 800-volt DC at data centers**——McKinsey 发表 800V DC 数据中心迁移专题，与 GoCool-150 文章「800VDC busbar 已解供电难题」、MEMORY.md「800V HVDC」P2 主线三方互证：**供电侧 800V 直流已成行业共识解法，散热侧仍是差异化竞争点**。URL: https://semiengineering.com/chip-industry-week-in-review-150/

- **SemiEngineering 周报（2026-08-07）引 Brookings: National security implications of building frontier AI data centers overseas**——Brookings 发文讨论**海外建设前沿 AI 数据中心的国家安全影响**，叠加 FCC 拟禁中国光收发器（MEMORY.md 已记），数据中心地缘化信号加强：**算力设施选址从纯经济决策升级为国家安全决策**（数据主权/供应链韧性/出口管制交叉）。URL: https://semiengineering.com/chip-industry-week-in-review-150/

- **SemiEngineering 周报（2026-08-07）: NSF 启动 $100M 州级 AI 基础设施中心计划**——最多 10 个州/区域级 AI 基础设施 hub，扩大研究人员对先进计算/数据/AI 工具的访问；叠加 SK hynix $38B 新厂（08-07 已归档）→ **美国 AI 基建公私两条腿并行**（联邦科研设施 + 私营晶圆厂）。URL: https://semiengineering.com/chip-industry-week-in-review-150/

- **SemiEngineering 周报（2026-08-07）: NVMe 规范更新三向**——①post-quantum cryptography（后量子密码增强）、②PCIe-exported NVM subsystem migration（NVM 子系统迁移）、③**integrated voltage telemetry（集成电压遥测）**：电压遥测入规范 → 存储设备级供电质量可观测，呼应数据中心 800V DC/供电治理主线（存储层 RAS 从"链路状态"延伸到"电压健康"）。URL: https://semiengineering.com/chip-industry-week-in-review-150/

---
