# 数据中心追踪 (2026-08-20)

> **执行时间**: 2026-08-20 CST
> **任务**: 数据中心追踪（供电/液冷/PUE 基础设施视角）
> **执行链**: plan → web_fetch×7 + curl×3 → register → scaffold → 写入 → verify → update-log
> **源状态**: Baidu ❌（安全验证拦截）/ Bing ❌（结果被 Windows Server Datacenter 科普污染，无新闻价值）/ DataCenterDynamics ❌（403，延续全渠道封锁）/ SemiEngineering ❌（knowledge_centers 路径 404）/ ServeTheHome ✅（唯一有效主通道，4 篇全文含量化数据）
> **覆盖窗口**: 2026-08-08 ~ 08-19（核心增量：Cerebras CS-4 机架供电散热架构 + Delta 150kW CDU 工程量化）
> **跨组去重**: tech/market/hardware 08-20 已生成——hardware 组已收录 Cerebras CS-4 规格、Delta GoCool-150 背景、Panduit PDU、Wiwynn 液冷 busbar 条目；本组增量 = **机架级供电/散热架构设计（Nexus 平台）+ CDU 工程量化（重量/辅助功耗/风扇/泵）**，与硬件组产品规格视角互补不重复

---

## 🔌 机架供电与散热架构（本日核心增量）

- **【重磅】Cerebras CS-4 首推机架级供电/散热架构：Nexus 平台——PSU/风扇前置、WSE 后置、backpack 热插拔**（ServeTheHome，2026-08-19）: 规格（250 PFLOPS 稀疏 FP16 / 44GB SRAM / 43.2PB/s 内存带宽 / 4 万亿晶体管 / TSMC 5nm）已由硬件组收录，本组聚焦**供电散热增量**。①**功率密度**：CS-4 机架向单 WSE "enables delivery of twice as much power"，暗示 WSE-3 Turbo 功耗约 27kW→**54kW**（升频不超线性功耗增长），单机架 3× WSE-3 Turbo + 全部支撑硬件；②**Nexus 机架架构**：电源/风扇/支撑硬件集中机架**前部**，WSE 置**后部**；每个 WSE 装入自包含"backpack"（立式模块）插槽式就位，backpack 负责连接机架电源、**液冷回路**与 I/O；③**多代复用**：Nexus 定位多代平台（已承诺 CS-5/CS-6），换 WSE 不换机架，模块化 I/O 使网络硬件可独立于 WSE 升级；④数据中心意义：机架级供电/液冷从"设施配套"升为**加速器厂商自研核心能力**，液冷回路成为机架内标准接口，与 NVIDIA NVL72/AMD Helios 收敛为同一方向。URL: https://www.servethehome.com/cerebras-intros-faster-wse-3-turbo-processor-and-first-rack-scale-cs-4-system/（curl HTTP 200）

- **【量化】Delta GoCool-150 液对空 CDU：150kW 排热需 1200kg 设备 + 18kW 辅助功耗——风冷机房液冷过渡的工程代价标尺**（ServeTheHome，2026-08-08，ASRock Rack Computex 2026 展台）: 为 NVIDIA VR NVL72 机架配套的机架级（2.3m 高）液-空换热器，面向**无建筑级液冷回路、难以 retrofit 的存量风冷机房**（经风管/热通道排热）。**量化**：225 L/min 冷却液循环、出水 **45℃**（对齐 NVIDIA Vera Rubin 45℃ intake 设计目标）；**CDU 自重 1200kg、高 2.3m，自身耗电 18kW（=排热 150kW 的 12%）**；32 风扇阵列 17,658 CFM——Delta PFD2048HT 200mm 风扇单扇最高 336W（48VDC）/8250 RPM/81dBA；5 台热插拔泵+热插拔风扇，免停机维护。**判断**：液-空 CDU 是"液冷进机柜、风冷出机房"的过渡路径，代价是机柜占地翻倍+12% 辅助能耗——与楼宇级液冷回路（PUE 更优但需绿地/大改造）形成决策分叉；45℃ 温水冷对齐 NVIDIA 路线，预示 PUE 口径下冷却能耗占比将随温水冷普及继续下探。URL: https://www.servethehome.com/deltas-gocool-150-goes-big-to-enable-150kw-liquid-to-air-cooling-for-asrock-racks-vr-nvl72/（curl HTTP 200）

- **【增量】Wiwynn × TE Connectivity 800VDC 配电链路液冷组件：800V/75A HVDC 端 → 400V ELCON MICRO+ 端整条 drop-in 电缆组件**（ServeTheHome，2026-06-26 Computex 2026 背景项，液冷 busbar 条目已由 hardware 组收录）: 本组补**配电链路工程细节**——TE "HVDC IT GEAR TO ELCON MICRO+" 电源电缆组件一端 800V/75A HVDC IT gear、另一端 400V ELCON MICRO+，用于 ORv3 服务器内 2× 100+cm² 下一代加速器供电；设计为**整条 drop-in 装配**（面向机器人化产线，不做线上手工组装）；机架内 scale-up 网络连接器与液冷喷嘴同侧出现。**意义**：800VDC 配电（母线→电缆→服务器）实现**供电+液冷+装配自动化三合一**，印证 08-19 NVIDIA 800VDC 量产路线在部件层面的落地形态。URL: https://www.servethehome.com/liquid-cooling-a-te-connectivity-800v-dc-busbar-and-more-from-the-wiwynn-booth/（curl HTTP 200）

- **Panduit E36G18L 智能 PDU 评测**（已由 hardware 组收录，https://www.servethehome.com/panduit-e36g18l-pdu-review-a-sweet-managed-and-switched-by-outlet-pdu/）: 一行交叉引用——per-outlet 监控/开关+温度监测（hardware 组已述）；本组仅补插座形态：36 口 = 18×4-in-1（C13/C15/C19/C21 互换）+ 18×2-in-1（C13/C15），双磁断路器分区，NEMA L6-30P 30A/208V，支持 W-Lock/V-Lock 锁定线缆

## 📋 源状态与执行备注

- **搜索能力**: 本日计划三通道（Baidu/Bing/DCD）继续全部失效（安全验证/结果污染/403），SemiEngineering 目录 404——与 08-19 一致；实际以访问表稳定源 ServeTheHome 为主通道（A 级垂直专业源，供电/散热/机架硬件覆盖度最高），一次命中 4 篇相关全文
- **去重说明**: hardware 组同日已收录 Cerebras CS-4 规格（PFLOPS/带宽/晶体管）、GoCool-150 背景（225 L/min/45℃）、PDU per-outlet、Wiwynn 液冷 busbar；本组保留**硬件组未覆盖的机架架构与工程量化增量**（Nexus 前后置布局/backpack/54kW 推断、CDU 1200kg/18kW/风扇泵规格、TE 电缆组件电压电流等级），视角为"数据中心基础设施如何承接"，非重复
- **观察**: 机架级（rack-scale）供电散热架构成为 8 月 AI 基础设施主线——NVIDIA 800VDC 三阶段（08-15）、Cerebras Nexus 前后置布局（08-19）、Delta 机架级 CDU（08-08）三线收敛：**供电升压（800VDC）+ 冷却温水化（45℃）+ 整柜模块化**是 2027 机架设计三要素，PUE 优化重心从设施层下沉到机架层
