# 🏭 数据中心（风火水电）— 2026-06-03 跟踪

> 专题⑧：中午 AI 算力设施跟踪（数据中心方向）

---

## 搜索总结

主要来源：**Data Center Knowledge**（一手行业新闻，6月1-2日大量新文章）。ODCC/OCP 因反爬限制无法直接获取。

## 关键发现

### 1️⃣ DOE Agora — AI 数据中心电网压力模拟 ⚠️【深度跟踪】
- **来源**: Data Center Knowledge (Jun 2, 2026)
- 美国能源部（DOE）发布 **Agora 仿真平台**，专用于模拟 AI 数据中心对区域电网的冲击
- 关键数据：单一 AI 训练集群的瞬时功耗峰值可达 **GW 级别**
- AI 训练负载的功耗波动（前向/反向传播交替）对电网调峰提出新挑战
- 预计将成为美国 AI 数据中心审批的必备评估工具

### 2️⃣ 水资源：AI 数据中心的新约束瓶颈 ⚠️【深度跟踪】
- **来源**: Data Center Knowledge (May 29, 2026, 10 min read)
- 液冷散热（冷板式 + 浸没式）的耗水量远高于传统风冷
  - 间接蒸发冷却：每 MW ~0.5-1 GPM（加仑/分钟）
  - 冷却塔补水：更高，取决于当地湿度
- 全球水压力：美国西部干旱区、新加坡、北欧已开始限制数据中心用水许可
- 推动：**无水冷却方案**（干冷器/全液冷闭环/两相浸没）需求快速增长
- 与之前记录的「电源架构与供电方案」形成互补约束

### 3️⃣ 丹麦限制数据中心电网接入 — 欧洲先例
- **来源**: Data Center Knowledge (May 28, 2026)
- 丹麦**定量配给**数据中心电网接入额度
- 北欧：可再生能源丰富，但 AI 建设潮导致短期电网容量不足
- 其他欧洲国家（荷兰、爱尔兰、德国）预计跟进

### 4️⃣ 数据中心能否「去混凝土化」？
- **来源**: Data Center Knowledge (Jun 1, 2026)
- 混凝土碳排放占数据中心碳足迹的 **30-40%**（隐含碳）
- 探索替代方案：钢框架 + 预制模块 + 低碳混凝土
- 与模块化数据中心趋势一致

### 5️⃣ 电力电子技术减少发电机运行时间
- **来源**: Data Center Knowledge (May 26, 2026)
- **UPS + 电池储能**的组合正取代传统柴油发电机的备用角色
- BBU（Battery Backup Unit）在 AI-Scale 数据中心中关键作用增强
- 高压直流（HVDC）架构在中大型数据中心中渗透率提升
- 趋势：从「UPS + 发电机」→「HVDC + BBU + 储能池」

### 6️⃣ EPA 新规可能引发数据中心反弹
- **来源**: Data Center Knowledge (May 27, 2026)
- 美国 EPA 新排放规则可能对数据中心的备用发电机碳排放设限
- 将推动：更清洁的备用电源（氢燃料电池/储能）

---

## 数据中心选址与建设动态

| 事件 | 影响 |
|:-----|:------|
| Alphabet $800亿 AI 基建募资 | 超大规模扩张加速 |
| SoftBank 法国 $850亿投资 | 欧洲板块重新洗牌 |
| 丹麦限电 | 北欧不再是「无限可再生能源」天堂 |
| EPA 新规 | 备用发电机碳排放合规成本上升 |
| 水资源限制 | 液冷方案设计转向无水/低水路线 |

## 趋势总结

1. **电力 + 水 + 碳** 三重约束正在重塑数据中心选址逻辑
2. **HVDC + BBU + 储能组合** 成为 AI 级数据中心的标准供电架构
3. **液冷向无水化演进**：冷板→两相浸没→干冷器闭环
4. **模块化/低碳建材** 关注度上升
