# 🏭 数据中心（风火水电）— 2026-06-04 跟踪

> 专题⑧：中午 AI 算力设施跟踪（数据中心方向）
> **核心来源**: Data Center Knowledge (Jun 3, 2026)、Uptime Institute、US Census Bureau

---

## 关键发现

### 1️⃣ PJM 独立市场监测报告：AI 数据中心正重塑美国最大电力市场 🔌【深度】

- **来源**: Data Center Knowledge, Shane Snider (Jun 3, 2026, 6 min read)
- **PJM Interconnection** 独立市场监测机构发布报告，指出超大规模数据中心扩张已成为美国最大批发电力市场的核心扰动因素
- **关键数据**:
  - AI 数据中心负载增长已给 PJM 容量市场带来 **$230 亿+** 的额外成本（自 2025 年以来）
  - PJM 预计容量缺口从 2026/2027 年的 **208.7 MW** 扩大到 2027/2028 年的 **6.5 GW+**
  - 超过 **3,300 个项目** 正在等待并网审批，为全美 RTO 中最大积压量
- **核心争议**: 监测机构质疑数据中心需求预测的可靠性，认为"预测的数据中心负载增长是主要原因，但这些预测的准确性高度可疑"
- **激进提案**: 报告建议大型数据中心应采用 **BYONG（Bring Your Own New Generation）** 模式——即数据中心通过双边合同或专用可靠性机制自行获取发电资源，而非完全依赖 PJM 容量市场
- **宾夕法尼亚州** 州长 Josh Shapiro 已向 FERC 投诉，认为 AI 驱动的负载增长与传统市场设计已严重脱节
- **行业评价**: GridSparq 创始人 Beaudry-Losique 称"全球理解这个烂摊子的人可能不到 1,000 人"
- **趋势意义**: 传统电网架构无法支撑 AI 级基础设施的规模和速度，"并网发电混合模式"可能成为未来主流

### 2️⃣ 加州蒙特利公园市通过全美首个选民公投数据中心禁令 🏛️【政策里程碑】

- **来源**: Data Center Knowledge (Jun 3, 2026, 3 min read)
- **事件**: 加州蒙特利公园市（Monterey Park, 人口约 6 万）选民以 **86% 支持率** 通过 Measure NDC 投票措施，在全市范围内禁止数据中心建设
- **背景**: 起因是澳大利亚投资公司 HMC StratCap 提出的 247,000 平方英尺数据中心项目（峰值 50 MW，距离最近居民楼 <500 英尺），引发居民对柴油发电机、噪音、空气质量、用水、电费和房产价值的强烈反对
- **开发者 3 月已撤回项目**，但市议会坚持推进投票禁令——因为选民禁令比市议会法令更难推翻，需要再次全市投票
- **行业影响**: Schneider Electric 高管 Steven Carlini 称"社区支持已与技术可行性同等重要"
- **趋势判断**: 这是否会成为标杆事件——全美已有数十个社区发起有组织的抵制，从临时暂停走向永久禁令的路径已经出现

### 3️⃣ 数据中心已成为美国办公类建筑建设最大细分领域 📊【经济指标里程碑】

- **来源**: Data Center Knowledge, Shane Snider (Jun 3, 2026, 3 min read)；US Census Bureau 数据
- **关键数据**:
  - 数据中心建设年化支出（SAAR）达 **$507 亿**（2026 年 4 月），**首次超越**传统办公建筑（$438 亿）
  - 数据中心占全美私人办公类建设支出的 **52%**
  - 同比增速：数据中心 +27%（$398 亿→$507 亿），传统办公仅 +12%
  - 数据中心仍低于制造业（$1,845 亿）、电力建设（$1,487 亿）和商业建设（$1,160 亿）
- **驱动力**: 经济学家 Anirban Basu（ABC）指出——"AI 投资超级周期"+"传统办公市场因远程办公和融资成本持续疲软"
- **预租率**: CBRE 数据——数据中心预租率从 2020 年 **50%** 提升至当前 **80%**，需求远超供给
- **意义**: 美国人口普查局首次将数据中心作为独立子类别统计，凸显 AI 基础设施的资本流入规模

### 4️⃣ Google 押注虚拟电厂（VPP）解决数据中心电力增长 ⚡【供电创新】

- **来源**: Data Center Knowledge, Shane Snider (Jun 3, 2026, 4 min read)
- **内容摘要**: Google 正在将 **虚拟电厂（Virtual Power Plants, VPP）** 纳入数据中心增长战略
- VPP 通过聚合分布式能源资源（太阳能、储能、需求响应）提供电网灵活性
- 与 Google 的 24/7 无碳能源目标对齐，VPP 可在不新增化石燃料发电的情况下支持数据中心扩容
- **趋势意义**: 超大规模云厂商正从"购买绿电"转向"参与电网运营"，VPP 成为应对电网瓶颈的新工具

### 5️⃣ Siemens 推出 100 MW IT 设计——AI 工厂走向公用事业级规模 🏭

- **来源**: Data Center Knowledge, Shane Snider (Jun 3, 2026, 3 min read)
- **内容摘要**: Siemens 发布面向 AI 工厂的 **100 MW IT 设计标准**
- 标志着 AI 数据中心从传统的 10-50 MW 级跃升至 **公用事业级规模**
- 设计涵盖供电架构、液冷基础设施、模块化扩展和与电网的协调接入
- **趋势意义**: AI 工厂正与小型燃气电站竞争电网接入和输出规模，供电架构设计成为核心差异点

### 6️⃣ 水-能源协同效应重塑数据中心冷却 💧【补充跟踪】

- **来源**: Data Center Knowledge (Jun 2, 2026, 3 min read)
- **核心论点**: 水冷和能源消耗之间存在根本性的权衡（Water-Energy Nexus）
  - 高用水方案（冷却塔/蒸发冷却）→ 低 PUE（~1.1）但高 WUE
  - 低用水方案（干冷器/闭环液冷）→ 略高 PUE（~1.2-1.3）但低 WUE
  - 两相浸没冷却 → 理论上最低 PUE + 零用水，但成本和技术成熟度仍在爬坡
- **新趋势**: 水资源约束已从"可有可无的环保考虑"变为"选址硬约束"
  - 美国西部、新加坡、北欧已限制数据中心用水许可
  - 干旱地区新项目强制要求零水耗设计
  - 推动冷却系统从 "空气侧经济器 + 冷却塔" 向 "全液冷闭环 + 干冷器" 加速迁移

---

## 📊 新增大事件总览

| # | 事件 | 来源 | 日期 | 影响维度 |
|:-:|:-----|:-----|:----|:---------|
| 1 | PJM 市场监测：AI 负载已给容量市场带来 $230 亿+额外成本，建议 BYONG 模式 | Data Center Knowledge | Jun 3 | ⚡ 电力市场/供电架构 |
| 2 | 加州蒙特利公园市 86% 通过全美首个数据中心投票禁令 | Data Center Knowledge | Jun 3 | 🏛️ 法规/社区关系 |
| 3 | 数据中心建设支出 $507 亿/年，首超传统办公建筑，占私人办公类 52% | US Census / Data Center Knowledge | Jun 3 | 📊 经济指标 |
| 4 | Google 押注虚拟电厂（VPP）应对数据中心电力增长 | Data Center Knowledge | Jun 3 | ⚡ 供电创新 |
| 5 | Siemens 发布 AI 工厂 100 MW IT 设计标准 | Data Center Knowledge | Jun 3 | 🏭 建设标准 |
| 6 | 水-能源协同效应重塑冷却方案选型（低水 vs 低 PUE 的权衡） | Data Center Knowledge | Jun 2 | 💧 用水/PUE |

---

## 📈 趋势判断

| 方向 | 热度🔥 | 关键信号 |
|:-----|:------:|:---------|
| **电力市场重塑** | 🔥🔥🔥🔥🔥 | PJM 建议 BYONG 模式；6.5 GW 缺口；3,300 项目排队并网 |
| **社区抵制升级** | 🔥🔥🔥🔥🔥 | 首个选民禁令通过；从"临时暂停"走向"永久禁令" |
| **数据中心大型化** | 🔥🔥🔥🔥 | Siemens 100 MW IT 设计；AI 工厂公用事业级化 |
| **虚拟电厂崛起** | 🔥🔥🔥 | Google VPP 战略；分布式能源聚合成为新范式 |
| **水-能源权衡** | 🔥🔥🔥🔥 | 水资源约束成为选址硬约束；无水冷却方案加速 |
| **建设支出新高** | 🔥🔥🔥🔥 | $507 亿/年创纪录；预租率 80% 显示需求远超供给 |

---

## 🔗 交叉引用

- 供电架构创新 ↔ `supernode/power-architecture.md`（HVDC + BBU + 储能）
- 液冷散热 ↔ `../../02_rd/03_hardware/liquid-cooling.md`（液冷趋势与水-能权衡）
- 智算中心方案 ↔ `ai-solutions/2026-06-04.md`（北美 CSP 资本支出、800V HVDC）
- 行业专题调研 ↔ `industry-research/2026-06-04.md`（市场格局专题——PJM/BYONG）
- 数据中心建设 ↔ `data-center/2026-06-03.md`（DOE Agora、水资源约束、丹麦限电、EPA 新规、HVDC+BBU）

---

> **更新**: 2026-06-04 新增 6 条动态，覆盖 PJM 电力市场、选民数据中心禁令、建设支出里程碑、Google VPP、Siemens 100 MW 设计标准、水-能协同权衡
