# 🏭 数据中心（风火水电）— 2026-06-07 跟踪

> **专题⑧补充跟踪** | 来源：Data Center Knowledge (Jun 3-5)、DIGITIMES (Jun 7)、US Census Bureau、Uptime Institute
> **重点**：Google "Power-First"模式、AI工厂备用电源转型实况、液冷成为标配的临界点、PJM市场6.5GW缺口

---

## 1️⃣ Google "Power-First" 模式：供电架构的根本性变革 ⚡

**来源**: Data Center Knowledge, Shane Snider, Jun 5, 2026 | [原文](https://www.datacenterknowledge.com/energy-power-supply/google-bets-on-a-power-first-model-for-ai-data-centers)

**概述**: Google 正在德州试验一种全新的数据中心供电模式——将 AI 园区直接与 **1 GW+** 专用发电资产配对，而非依赖电网供电。这代表超大规模厂商供电策略的根本性转向。

### 关键技术细节

| 项目 | 地点 | 发电规模 | 技术方案 | 状态 |
|:-----|:-----|:---------|:---------|:-----|
| **Meitner** | 德州 | **>1 GW** | 风能+太阳能+储能+天然气补可靠性 | 推进中 |
| **Haskell County** | 德州 | 640 MW 太阳能 + 1.3 GWh 储能 | Intersect Quantum 清洁能源项目 | **本月投运**，数据中心建设中 |

- Google 于 2025 年 12 月完成对 Intersect（能源开发商）的收购，专门负责"大工业负载+专用发电资产"配对
- "Power-First"指**优先开发发电能力**，再匹配算力需求，而非先建数据中心再找电
- ERCOT 已批准 **Batch Zero 框架**，集中化处理大负载项目输电容量分配

### 关键数据 & 趋势

- **行业影响**: Grid Strategies 分析师 Rob Gramlich 评价——"找到可共址可再生能源的地方很难，这类项目对其他人极具吸引力"
- **核心逻辑转变**: 从"电网为主、柴油备用" → **"专用发电为主、电网为补充、储能为缓冲"**
- **新的竞争维度**: 控制能源开发能力正成为与算力基础设施同等重要的竞争优势

---

## 2️⃣ AI工厂备用电源大迁徙：天然气发动机与燃气轮机取代柴油 🔥

**来源**: Data Center Knowledge, Drew Robb, Jun 4, 2026 | 6 min read | [原文已收录](../bmc-system/2026-06-05.md)

### 已确认的实装项目（补充新细节）

| 项目 | 容量 | 技术方案 | 关键数据 |
|:-----|:----:|:---------|:---------|
| 俄亥俄数据中心 | **300 MW** | 15台 Wärtsilä 18V50SG 天然气发动机 | 天然气发动机正从备用转向主供 |
| Monarch Compute Campus (西弗吉尼亚) | **2 GW → 可扩至 6 GW** | Caterpillar G3516 天然气发电机组 + BESS | **7秒**从零到满负荷 |
| Stargate Abilene (Oracle/OpenAI) | **1.2 GW** | GE Vernova LM2500XPRESS + Solar Turbines Titan 350 | 400 万平方英尺×8 栋建筑 |
| Certarus CNG 供应 | 120 MW 已交付 + 新签 135 MW | 公路运输压缩天然气 (CNG) | 无管道站点供电方案 |

### EPA Tier 4 标准的推力

- EPA Tier 4 非道路发动机标准大幅限制 NOx/PM，**新柴油备用发电机**获许可难度剧增
- 天然气发动机配合选择性催化还原 (SCR) 可实现超低排放
- Omdia 分析师 Shen Wang： **"AI 数据中心到 2030 年每年需要额外 60 GW 新发电容量"**

### 蒸汽轮机作为快速替代方案

- 燃气轮机积压订单排到 2030 年，部分运营商正重新采用**工业锅炉→蒸汽→蒸汽轮机**路径
- Rentech Boiler Systems：**交付周期约 1 年**，远快于燃气轮机
- 封装式锅炉（packaged boiler）可工厂预制，现场工作极少

---

## 3️⃣ 液冷正在从"可选"变为"标配" ❄️

**来源**: Data Center Knowledge, Shahar Belkin (ZutaCore), Jun 4, 2026 | Industry Perspectives

**核心论点**: AI 工作负载的持续高负载率和动态热点模式，正在将液冷从"高端选择"推向"部署必选项"

### 关键数据

| 指标 | 数据 |
|:-----|:------|
| IEA 预测 2030 年全球数据中心电力消耗 | **~945 TWh**（2024 年 2 倍+） |
| Uptime Institute 2025 冷却调查-采用直接液冷 | **22%** 组织 |
| 100 MW 设施日用水量（冷却塔方案） | **~110 万加仑/天** |
| 空气冷却经济 PUE 极限 | **~1.2**（再低必须液冷） |

### 技术路线分水岭

1. **单相直接芯片冷却** — 主流选择但存在水质管理、腐蚀控制、泄漏风险
2. **两相直接芯片冷却** — 介电冷媒相变吸热（沸腾→冷凝循环），更低流速需求、更稳定芯片温度
3. **无水管线方案** — 去蒸发冷却、闭环干冷器、物理隔离设施水与 IT 设备

> **核心矛盾**: 高用水方案（冷却塔→PUE ~1.1）vs 低用水方案（干冷器→PUE ~1.2-1.3），水资源约束正在推动行业向两相液冷+干冷器组合加速迁移

---

## 4️⃣ 数据中心建设支出首超传统办公，达 $507 亿 📊

**来源**: US Census Bureau / Data Center Knowledge, Shane Snider, Jun 4, 2026

### 核心数据

| 指标 | 2025年4月 | 2026年4月 | 变动 |
|:-----|:---------:|:---------:|:----:|
| 数据中心年化建设支出 | $398 亿 | **$507 亿** | **+27% YoY** |
| 传统办公建筑 | $392 亿 | $438 亿 | +12% |
| 数据中心占私人办公类 | ~50% | **52%** | 首超传统办公 |
| 预租率 | ~50% (2020) | **80%** | 翻倍 |

- Census Bureau 首次将数据中心列为私人办公建筑的独立子类别，使 AI 基础设施资本流更加透明
- ABC 首席经济学家 Anirban Basu：**"数据中心建设受高材料和融资成本影响较小，因为大部分投资由超大规模厂商的自由现金流提供资金"**
- CBRE 美洲数据中心研究负责人 Gordon Dolven：**50% 预租率（2020）→ 80%（2026）** 反映需求空前强劲

---

## 5️⃣ PJM 市场：AI 负载重塑美国最大电力市场 ⚡

**来源**: Data Center Knowledge, Shane Snider, Jun 3, 2026

| 指标 | 数据 |
|:-----|:------|
| AI 数据中心对 PJM 容量市场的额外成本（2025 年起） | **$230 亿+** |
| 2026/2027 → 2027/2028 容量缺口 | **208.7 MW → 6.5 GW** |
| 排队并网项目数 | **3,300+**（全美最大积压） |
| BYONG（自带发电）提案 | 大负载通过双边合同获取发电资源 |

### 核心争论

- **PJM 市场监测机构**：认为 AI 负载增长是 PJM 容量市场动荡的首要原因，预测准确性高度可疑
- **宾夕法尼亚州长 Josh Shapiro**（FERC 投诉）：互联队列堵塞使新供应无法及时响应市场价格信号
- **分析师的平衡观点** (Glenrock Associates Paul Patterson)：PJM 的困境不仅是 AI 负载增长，还包括容量市场定价规则、ELCC 计算不确定性、互联队列管理的遗留问题

> 💡 **趋势判断**: 市场正推动一个根本性转变——大型 AI 园区可能越来越多地被视为"并行产业"（parallel industry），而非传统公用事业负载

---

## 6️⃣ 加州蒙特利公园市：全美首个选民公投数据中心禁令 🚫

**来源**: Data Center Knowledge, Shane Snider, Jun 3, 2026

| 指标 | 数据 |
|:-----|:------|
| 支持率 | **~86%** |
| 提案项目 | 247,000 sqft，距最近居民楼 <500 ft，约 50 MW |
| 禁令类型 | **选民禁令**（比议会法令更难推翻，需再次全市投票） |
| 趋势判断 | JD Gold Associates：**"这不会是个孤立事件"** |

> Ihab Osman（数据中心战略师）："**AI 基础设施扩展速度已超过地方同意模型的建设速度**。未来可行的项目将是在反对政治力量固化之前，能证明电网逻辑、用水纪律、经济价值和公共合法性的项目。"

---

## 7️⃣ DIGITIMES 亚太数据中心动态 🌏

**来源**: DIGITIMES, Jun 7, 2026 | 重点关注以下可获取摘要

| 动态 | 来源 | 要点 |
|:-----|:-----|:-----|
| **韩国数据中心市场 2029 年达 11 万亿韩元** | DIGITIMES 首页 | 亚太市场持续高速增长 |
| **ASRock Rack 获 587 台 GPU 服务器订单→泰国 AI 数据中心** | DIGITIMES 首页 | 东南亚部署加速 |
| **Aewin 推进双相直接液冷用于高密度 AI 机架和游戏** | DIGITIMES 首页 | 双相液冷商用化加速 |
| **AI 冷却推动 Niching 散热片出货增长** | DIGITIMES 首页 | 液冷带动散热片供应链 |
| **Taiwan Mobile × GMI Cloud 签 MOU 拓展东南亚 AI 数据中心服务** | DIGITIMES 首页 | 台企出海东南亚 |

---

## 📊 本周趋势判断总结

| 趋势 | 方向 | 确定性 | 关键驱动 |
|:-----|:----:|:-------:|:---------|
| 供电架构 → "Power-First" 专用发电 | 🟢 加速 | 高 | Google/Intersect 已验证模式 |
| 备用电源 → 天然气替代柴油 | 🟢 加速 | 高 | EPA Tier 4 监管+电网互联瓶颈 |
| 液冷 → AI 标配 | 🟢 加速 | 高 | 40-120 kW/rack 物理极限 |
| 社区反对 → 禁令扩散 | 🟡 升温 | 中 | 蒙特利公园市示范效应 |
| 数据中心建设 → $500 亿+ 年 | 🟢 持续 | 高 | 预租率 80% |
| PJM 市场 → BYONG 模式主流化 | 🟡 趋势中 | 中 | $230 亿成本已不可逆 |
| 亚太新市场 → 泰国/韩国/东南亚 | 🟢 加速 | 高 | 新加坡解冻+泰国 GPU 集群 |

---

**交叉引用**:
- 备用电源转型专文 → [2026-06-05 数据中心跟踪](../bmc-system/2026-06-05.md)
- 液冷趋势深度 → [`knowledge/../../02_rd/03_hardware/liquid-cooling.md`](../../02_rd/03_hardware/01_hw_core/liquid-cooling.md)
- 亚太算力方案 → [`knowledge/ai-solutions/2026-06-06.md`](../bmc-system/2026-06-06.md)
- PJM 容量市场→ 已同步至 [`knowledge/ai-solutions/2026-06-07.md`](../bmc-system/2026-06-07.md) 的水资源约束部分

> **更新**: 2026-06-07 新增 7 条深度跟踪
