# 🏭 数据中心（风火水电）跟踪 — 2026-06-22

> **更新**: 2026-06-22 21:00 | **来源**: Uptime Institute Journal
> **关键词**: DC法规·州级监管·PCE新指标·液冷高密度定位·NGCC/CCS碳捕获·社会许可证·社区利益协议

---

## 1️⃣ ⚖️ **美国数据中心监管浪潮：从禁令转向精准立法（Uptime Institute 6/17）**

- **来源**: Uptime Institute Journal, Rose Weinschenk, June 17, 2026
- **标题**: *US data center critics pivot from moratoria to regulations*

### 核心观察

2026年4月，缅因州州长否决州级数据中心建设禁令法案——这是近期一系列类似法案中最新的一个。**禁令法案在州一级普遍失败**，但反对组织已转向更精准的监管策略。

### 2026年监管全景

2026年，美国超过25个州的立法机构已提出**数百项**数据中心相关法案：

| 法案类别 | 进展州 | 核心内容 |
|:---------|:-------|:---------|
| **成本回收（Cost Recovery）** | 华盛顿、俄勒冈、弗吉尼亚 | 将电网基础设施成本从普通用户转移至数据中心运营商 |
| **影响评估与报告** | 伊利诺伊、新泽西、华盛顿、加利福尼亚 | 要求运营商追踪并披露排放和自然资源消耗数据 |
| **税收政策** | 多项法案获两党支持 | 废除或重新谈判数据中心销售税豁免——政治可行性强，不显"反发展" |
| **运营限制** | 俄勒冈、得克萨斯、亚利桑那（已通过） | 涉及电力成本、运营限制、环境保护 |

### 重要判例：威斯康星 PUC

**威斯康星州公共事业委员会（PUC）设定先例**，要求两个数据中心项目**承担全部能源传输和发电成本**。其他州的PUC可能效仿此原则。

### 联邦层面

现任政府发布了**行政令**鼓励联邦机构研究AI基础设施需求，但**不具法律约束力**。

### 对运营商的启示

- 早期主动披露设施级能源和水资源使用数据可减少项目延误
- **社区利益协议（CBA）正从自愿承诺转向法律合同**——Tucson市已统一通过条例要求大型用水者完全透明
- 运营商应委托第三方进行环境影响评估、预筹基础设施升级资金

---

## 2️⃣ 📊 **AI时代的容量分配与新KPI：PCE 登场（Uptime Institute 5/20）**

- **来源**: Uptime Institute Journal, Dr. Rand Talib, May 20, 2026
- **标题**: *Capacity allocation and the next generation of AI-era KPIs*

### 核心论点

**PUE 不够用了。** AI集群的部署密度（>50 kW/rack 已普遍）引入了 PUE 未设计的结构性维度。

### PCE（Power and Compute Effectiveness）新指标

| 指标 | 回答的问题 | 使用场景 |
|:-----|:----------|:---------|
| **PUE** | 设施运营效率有多高？ | 衡量机械/电气损耗的传统基线 |
| **PCE** | 给定配电容量和冗余设计，多少可分配给IT？ | 电网容量受限市场的结构性规划 |

PCE = **可分配的IT计算供电容量 ÷ 站点总配电容量**（由Airsys提出）

### 为什么现在需要PCE

- 在**电网互联容量受限区域**，结构性可用容量比增量效率优化更重要
- 2N/N+1冗余设计会消耗更大的配电份额
- 液冷方案（水泵、CDU等）改变了冷却负载在电力分配中的占位

### 冷却架构对配电分配的影响

> "随着机架密度提升，**冷却架构的决策直接影响配电总量中多少可用于IT计算**。"

液冷虽然减少风扇能耗，但水泵系统、散热基础设施及其冗余层同样从有限配电容量中取电。

### Uptime Intelligence 观点

> "PCE不试图重新定义Tier等级或改变设计条件——它引入了**一个结构性电力容量分配视角**，可与现有可靠性框架共存。随着电网限制趋紧，**配电容量如何在设施系统与IT之间分配**正变得越来越关键。"

---

## 3️⃣ 💧 **液冷不会在3年内走出高密度利基（Uptime Institute 4/15）**

- **来源**: Uptime Institute Journal, Jacqueline Davis, April 15, 2026
- **标题**: *Liquid cooling will not outgrow its high-density niche*

### 逆势结论

尽管液冷（DLC）在AI训练领域已成为标配，但 **Uptime Institute 判断 DLC 在3年内难以实现主流普及**——原因不是散热性能，而是**可靠性与运维**。

### 核心五大障碍

| # | 障碍 | 说明 |
|:-:|:-----|:------|
| 1 | **弹性设计复杂** | 气冷依靠空气作为天然冗余介质（共享热容），DLC需精心设计的管路/阀门/CDU切换，切换引起湍流难以建模 |
| 2 | **电源中断容忍度低** | 液冷流量体积远小于数据大厅空气体积，断电后CDU水泵需要UPS——但设施设备通常不接UPS |
| 3 | **运维归属不清** | 行业缺乏DLC组件（冷板/管路/CDU）归属设施团队还是IT团队的共识 |
| 4 | **DLC厂商资源集中** | AI训练订单充裕，DLC厂商优先优化最大冷却性能而非解决日常运维的复杂问题 |
| 5 | **企业关键应用缺乏驱动力** | 数据库等业务关键应用密度较低，单服务器故障影响更可控，液冷ROI不清晰 |

### 例外：AI训练是天然的液冷场景

> "AI训练本质上是一种超算形式——作业运行到完成无需实时用户输入，单节点故障通常不产生立即经济损失。"

### 前瞻判断

> "AI训练不会无限期持续扩展。DeepSeek在低密度硬件上训练的案例表明，**软件创新可能提供一条避免无限高密度化的替代路径**。"

---

## 4️⃣ 🌿 **排放飙升下的碳捕获路线：NGCC/CCS 成为新选项（Uptime Institute 3/25）**

- **来源**: Uptime Institute Journal, Jay Dietrich, March 25, 2026
- **标题**: *As emissions soar, operators look to carbon capture*

### 背景

2024-2025年，多家大型数据中心运营商的**Scope 2排放不降反升**，逆转了净零承诺的趋势。这是需求暴增下的必然结果。

### 天然气 + CCS 成为桥梁方案

IEA预测全球需要**75-125 GW**的新增电力来满足数据中心需求。风电+太阳能最多供应50%，**天然气成为唯一可在所需时间内规模部署的可靠电源**。

### NGCC/CCS 经济性

| 维度 | 数据 |
|:-----|:------|
| CCS附加电价成本 | **$25-50/MWh**（约10-40%溢价，取决于燃料价格/CO₂浓度） |
| 对比VPPA/EAC | 成本可比，且**直接降低设施级排放**而非购买证书 |
| 对比林业碳汇 | $10-50/吨CO₂ vs CCS $—成本区间接近 |
| 对比直接空气捕获 | $600-1000/吨（远高于CCS） |

### 最新项目进展

- **英国Teeside**：860 MW NGCC+胺基CCS系统（GE Vernova），2026年投产，预计年移除**200万吨CO₂**
- **Google**：已签署400 MW天然气热电联产+CCS电厂PPA（伊利诺伊州）
- **Microsoft**：公开表示在CCS经济可行时将采购天然气+CCS电力
- **ExxonMobil/NextEra** + **Chevron**：开发带NGCC/CCS的数据中心园区
- **GE Vernova + Engine No.1**：联合推出面向数据中心的后置计量NGCC/CCS方案

### 地理限制

CCS须**靠近碳封存设施**（枯竭油气藏/深部盐水层），限制了选址自由度。可用的封存地区包括：得克萨斯、北海、巴西Santos、澳大利亚Gorgon、中国Qilu-Shengli。

### Uptime Intelligence 观点

> "没有碳捕获的天然气发电将显著增加设施级Scope 1和Scope 2排放，将净零承诺推至2040年或更晚。"

---

## 5️⃣ 🤝 **项目审批依赖社区利益协议（CBA）——自愿承诺不够了（Uptime 4/29）**

- **来源**: Uptime Institute Journal, Rose Weinschenk, April 29, 2026
- **标题**: *Project approval will hinge on local benefit guarantees*

### 主要进展

- 2026年1月，**230+个美国倡导组织**联名致信国会要求数据中心全面暂停令（由Food & Water Watch牵头，年营收$2,000万）
- 2026年前6周，**至少4个项目因公众反对被取消**
- **社区利益协议（CBA）正从"自愿"变为"必须"**——Tucson市议会一致通过条例要求大型用水者完全透明

### 微软案例

微软的"社区优先AI基础设施计划"承诺全额支付电网升级成本、限制用水、投资社区——但**该计划不具法律约束力**。

---

## 📋 本周数据中心全景摘要

| 维度 | 本周重点 | 趋势判断 |
|:-----|:---------|:---------|
| 🔌 **供电/电网** | 威斯康星PUC新判例要求DC承担100%输电成本·ERCOT申请vs实际落差50%持续·800V HVDC供应链3Q26出货启动 | 电网互联成为最稀缺资源，成本持续向运营商转移 |
| 🧊 **液冷/散热** | Uptime Institute判定DLC 3年内不会走出高密度利基·弹性/运维/ROI是核心障碍 | 液冷仍是AI训练专属，企业主流仍远 |
| 📏 **能效指标** | PCE新指标登场，填补PUE在容量分配维度的盲区 | 多KPI分层评估成为必需 |
| 💧 **水资源** | 社区要求用水透明·Tucson判例·亚马逊25亿加仑年用水首次披露 | 水资源从地方问题升级为项目审批门槛 |
| 🔋 **储能(BESS)** | BESS从EV转向AI DC的供应链结构性转向·GM钠离子电池入局 | BESS成DC供电新基础设施层，钠离子为长期变量 |
| ⚖️ **政策法规** | 禁令法案普遍失败·精准立法（成本回收/报告/税收）数百项涌入·CBA成为必须 | 监管从"能不能建"转向"按什么条件建" |
| 🌿 **碳捕获** | NGCC/CCS经济性可与VPPA/EAC竞争·Google/Microsoft/Exxon入局 | CCS成为大型运营商2040净零目标的关键使能技术 |
