# 🏭 数据中心（风火水电）跟踪 — 2026-06-23

> **更新**: 2026-06-23 21:00 | **来源**: DIGITIMES News, Uptime Institute, DOE
> **关键词**: 供电·液冷散热·功率半导体·SiC/GaN·HVDC·液体冷却供应链·DC宕机分析·废热回收·BESS储能·氦气涨价

---

## 1️⃣ 🔌 **AI数据中心推动功率半导体变革：SiC/GaN崛起 + HVDC转向（DIGITIMES 6/22-23）**

- **来源**: DIGITIMES, 多篇关联报道, June 22-23, 2026
- **相关文章**: 
  - *Panjit upgrades hot swap tech to drive 2H26 growth*
  - *Demand surge for power semiconductors reshapes data-center power and cooling, pushing suppliers toward SiC and GaN*
  - *AI data centers pivot to HVDC as power management rivals memory in infrastructure priority*
  - *Analysis: AI server power shifts to rack-level architectures as Delta, Liteon take lead*
  - *Potens enters AI market with new Hot-Swap MOS*

### 核心观察

**AI数据中心正在成为功率半导体需求的最大增量市场。** 多个结构性趋势同时发生：

#### ① 热插拔（Hot-Swap）器件需求激增

Panjit（台湾强茂）升级其热插拔MOSFET技术，应对AI数据中心冗余电源方案对宽安全操作区（Wide SOA）的严苛要求。每个冗余电源插入时需要防止浪涌电流冲击，这对功率半导体提出更高规格要求。

> "AI data centers are driving growth in demand for power management and power semiconductor components. Hot swap products require a wide safe operating area (SOA) to prevent excessive surge current when a redundant power supply is inserted."

**Potens Semiconductor** 同步进入AI市场，推出新型热插拔MOS方案。

#### ② 功率半导体供应链向SiC和GaN转型

随着机架功耗从10kW向100kW+演进，传统的Si基功率器件在效率和热管理方面接近极限。**DIGITIMES报道指出，SiC（碳化硅）和GaN（氮化镓）正从EV市场向数据中心快速渗透**，尤其是在高密度PSU和配电环节。

#### ③ AI数据中心全面转向HVDC

> **关键趋势**："AI data centers pivot to HVDC as power management rivals memory in infrastructure priority"

随着机架级功耗飙升，传统的208V/480V AC配电架构已无法支撑。**800V HVDC（高压直流）配电正在成为AI数据中心的标准架构选择**。Delta（台达）、Liteon（光宝）等电源大厂已在机架级功率架构上占据领先位置。

#### ④ 电源架构从服务器级→机架级重构

AI服务器推动功率管理从"单服务器PSU"向"机架级总线配电"演进。机架级电源架构减少了AC→DC→AC→DC的多级转换损耗，同时简化了冗余和电池备份的设计。

---

## 2️⃣ 🧊 **AWS Trainium 3量产拉动台湾液冷/散热供应链（DIGITIMES 6/23）**

- **来源**: DIGITIMES, Aaron Lee, June 23, 2026
- **标题**: *AWS Trainium 3 ramp set to boost Taiwan suppliers in the second half of 2026*

### 核心内容

Amazon Web Services（AWS）正在推进Trainium 3定制AI芯片服务器的**量产爬坡**，预计2026下半年到2027年初出货。该计划拉动台湾供应链在**散热、组装、滑轨**等领域的订单。

### 关键细节

- **Microloops（微回路）** 正在**中国和越南**扩大液冷产能以满足日益增长的需求
  - Microloops是专注于数据中心液冷散热的专业厂商
  - 中国+越南双基地战略表明其产能扩张不只是为了中国市场，也服务全球AI服务器客户

- **Air cooling will dominate Trainium 3 rollout**（气冷将主导Trainium 3部署）
  - 与NVIDIA H100/B200普遍需要液冷不同，AWS的Trainium 3大量使用了创新的**气冷方案**
  - 说明定制ASIC芯片可以在功耗优化下采用更低成本的散热方式

- **液体冷却在ASIC服务器中的采用将显著上升**
  - NVIDIA GPU与ASIC双线推动液冷在东盟地区扩张

### 趋势分析

Trainium 3的案例展示了AI服务器散热的关键分化：
- **NVIDIA GPU方案（高TDP）**→ 液冷成为标配
- **自研ASIC方案（自定义TDP）**→ 气冷/液冷混合策略，取决于功耗设计目标
- **散热供应商的产能布局正从台湾向东南亚（越南）/中国转移**

---

## 3️⃣ ⚠️ **Uptime Institute 2026宕机分析：AI热潮威胁多年弹性成果（Uptime 5/12发布，6/23首页推荐）**

- **来源**: Uptime Institute, May 12, 2026
- **报告**: *Annual Data Center Outages Analysis 2026*（第8届年度宕机分析）

### 核心观点

2026年报告揭示了数据中心宕机趋势正在发生根本性转变：

| 趋势 | 说明 |
|:-----|:------|
| **宕机频率降低** | 数据中心宕机次数总体在减少——行业运营成熟度提升 |
| **单次宕机成本飙升** | 故障规模更大、影响范围更广，单次宕机造成的损失破纪录 |
| **AI负载是核心风险因素** | 高密度部署放大了局部故障的影响范围 |
| **弹性收益面临逆转风险** | 过去多年积累的可靠性收益可能被AI负载的极端密度和新运维模式抵消 |

### 关联首页文章

- *"Outage Report: AI Boom Threatens Years of Data Center Resiliency Gains"*
- *"Datacenters are having fewer, but bigger failures"*
- *"AI uncertainty: More adoption, more caution"*

### 对风火水电设计的影响

宕机模式变化直接关联供电和冷却架构：
- **更高密度 → 单机架故障影响面更大**
- **液冷系统复杂性 → 新故障模式涌现**（此前Uptime曾指出CDU需要UPS这一长期被忽视的问题）
- **供电冗余设计需要重新评估**——传统N+1在超高密度场景下可能不足

---

## 4️⃣ 🌡️ **UK数据中心废热项目为何如此之少？（Uptime Institute 6/23首页推荐）**

- **来源**: Uptime Institute, Featured News, June 2026
- **标题**: *Hot, or not? Why are there so few datacentre waste heat projects in the UK?*

### 核心问题

尽管废热回收（Heat Reuse）在理论上被认为是数据中心能效提升和碳中和的关键路径，但实际落地的项目在英国寥寥无几。

### 主要障碍

- 废热温度低（~25-35°C），需要**热泵升温到60-80°C**才能进入区域供暖网络——附带能源成本
- 数据中心与热网的距离/位置匹配度低
- 商业模式不清晰：热量定价、长期供应合同、投资回收期等问题未解决
- 政府激励措施不足

### 全球对照

- **Stockholm Data Parks** 仍是全球标杆（2,800km区域供暖网络），但该模式难以在其他城市复制
- **Google Hamina** 和 **Microsoft Helsinki** 的废热项目均需要额外热泵投入

---

## 5️⃣ 🌏 **NEXTDC投资$10亿在吉隆坡建设首个国际AI数据中心（Uptime 6/23）**

- **来源**: Uptime Institute & NEXTDC, June 23, 2026
- **标题**: *NEXTDC launches first international AI data centre in Kuala Lumpur with $1 billion investment*

### 核心内容

澳大利亚数据中心运营商NEXTDC宣布投资**10亿美元**在马来西亚吉隆坡建设其首个国际AI数据中心。此项目标志着：
- **东南亚AI基础设施投资持续加速**
- 马来西亚正成为AI数据中心的新热点（比邻新加坡，电力/土地成本更低）
- 东南亚的供电和水资源约束将面临更大压力

---

## 6️⃣ 🔋 **LTO电池推进工业电气化：台韩厂商扩大全球部署（DIGITIMES 6/23）**

- **来源**: DIGITIMES, June 23, 2026
- **标题**: *LTO Batteries power up industrial electrification: Taiwan and South Korea players widen global deployments*

### 核心内容

**LTO（钛酸锂，Lithium Titanate Oxide）电池**在工业电气化领域的应用正在加速。相比锂铁磷（LFP）电池，LTO具有：

| 特性 | LTO | LFP |
|:-----|:---:|:---:|
| 循环寿命 | **15,000-20,000次** | 3,000-5,000次 |
| 充电速度 | **超快速（6分钟充满）** | 30分钟-1小时 |
| 工作温度范围 | **-30°C ~ 55°C** | 0°C ~ 45°C |
| 安全性 | **极高（无热失控风险）** | 高 |
| 能量密度 | 较低 | 中等 |
| 成本 | 较高 | 低 |

### 对数据中心的启示

- LTO电池的**长循环寿命和超快充特性**非常适合数据中心**UPS/BESS场景**
- 台韩厂商正在扩大全球部署，意味着数据中心BESS将有多元化技术路线选择
- 目前LTO的主要瓶颈是成本——但随着AI数据中心对备用电源要求的提升，安全性和寿命的溢价正在被市场接受

---

## 7️⃣ 💨 **日本酸素（Nippon Sanso）氦气涨价超30%（DIGITIMES 6/23）**

- **来源**: DIGITIMES, June 23, 2026
- **标题**: *Nippon Sanso raises helium prices over 30% on Middle East instability-driven supply crunch*

### 核心内容

日本酸素（Nippon Sanso）宣布由于中东局势导致供应链紧张，将**氦气价格上调超过30%**。氦气在数据中心产业链中的关键角色：
- **半导体制造**：蚀刻/沉积工艺中作为冷却和载气
- **氦气密性检测**：液冷系统/管路的气密性检测依赖氦气
- **HFC/HFO制冷系统**：部分精密冷却设备使用氦气混合物
- **光纤制造**（光互联）：AI数据中心光互联升级拉动氦气需求

### 影响评估

氦气涨价直接推高液冷散热系统的检测和制造环节成本，间接影响数据中心散热系统的交付周期。

---

## 📋 2026-06-23 数据中心风火水电全景摘要

| 维度 | 今日重点 | 趋势判断 |
|:-----|:---------|:---------|
| 🔌 **供电/HVDC** | AI数据中心全面转向HVDC架构·SiC/GaN功率半导体替代Si基·功率管理成为行业基础设施优先级 | 供电架构从服务器级别向机架级别重构，HVDC成为新标准 |
| 🧊 **液冷/散热** | Trainium 3量产拉动台湾散热供应链·Microloops扩产中国+越南·气冷/液冷策略取决于芯片架构（GPU vs ASIC） | ASIC服务器可能走气冷路线降低TCO，液冷仍是NVIDIA高TDP标配；散热产能向东南亚转移 |
| 📊 **宕机与弹性** | Uptime 2026宕机报告：频率降低但规模变大·AI高密度部署威胁多年可靠性收益·液冷新故障模式需关注 | 高密度部署要求重新评估传统N+1冗余设计 |
| 🌡️ **废热回收** | UK废热项目推进缓慢·温度低/距离远/商业模式不清是核心障碍 | 废热回收短期内不会成为主流，除非有强监管或补贴驱动 |
| 🌏 **全球布局** | NEXTDC $10亿投资吉隆坡AI数据中心 | 东南亚AI基础设施投资加速 |
| 🔋 **储能(BESS)** | LTO电池（钛酸锂）台韩厂商全球扩张·超长循环寿命+超快充适合DC备用电源 | BESS技术路线多元化，LTO有望在安全敏感场景替代LFP |
| 💨 **供应链** | 氦气涨价30%+，影响液冷检测和半导体制造 | 运营成本压力持续上升 |
