# 🏭 数据中心（风火水电）跟踪 — 2026-06-25

> **更新**: 2026-06-25 21:05 | **来源**: DIGITIMES, Tom's Hardware, eeNews Power, ServeTheHome
> **关键词**: 垂直供电·45°C高温液冷·施工人力瓶颈·EU算力差距·CPO路线图·MLCC涨价·Dragonfly CPU散热·台湾电子业93%增长

---

## 1️⃣ 🔌 **Lotus Microsystems 推出垂直供电平台——AI电源架构新路线（eeNews Power 6/24）**

- **来源**: eeNews Power, 2026-06-24 头版
- **标题**: *Vertical power delivery platform aims to ease AI infrastructure constraints*

### 核心事件

Lotus Microsystems 发布 **Vertical Power Delivery Platform**（垂直供电平台），将电源转换功能从板卡边缘移近负载，改变传统 "board-edge" 供电路径。

### 与800V HVDC的互补关系

| 供电层级 | 传统方案 | 新路线 | 解决什么问题 |
|:---------|:---------|:-------|:------------|
| **机架/柜** | 412V AC → PDU → PSU | 800V HVDC（NVIDIA + ABB） | 降低传输损耗 85% |
| **板卡边缘** | Board-edge VRM → 长走线 | Vertical Power Delivery（Lotus） | 消除最后几厘米的 IR drop |
| **芯片近端** | 多相 Buck VRM | TLVR 多相模块（Infineon） | 提升功率密度 >2A/mm² |

### 趋势判断

> **AI供电正在经历从PCB平面布线到三维垂直供电的系统级重构。**

800V HVDC 解决「横向」传输效率（电网→机架），垂直供电解决「纵向」最后一段瓶颈（板卡边缘→芯片）。两者叠加后，AI 加速器供电路径将从传统 **5-6 级转换** 压缩至 **3-4 级**，系统整体效率有望从当前 ~60% 提升至 ~75%。

**信号强度**: 🟡 值得关注的架构趋势信号

---

## 2️⃣ 🧊 **Qualcomm Dragonfly C1000 — 250+核+HBC内存堆叠改变散热设计格局（ServeTheHome 6/24）**

- **来源**: ServeTheHome, Qualcomm Investor Day 2026, Patrick Kennedy, Jun 24

### 核心事件

Qualcomm 正式进军数据中心CPU市场，发布 **Dragonfly C1000 UCX**，chiplet设计，**250+ 核心**（Arm Oryon），PCIe Gen7、CXL、HBC（Hybrid Bonding Cube）内存堆叠。

### 对散热设计的影响

| 维度 | 散热影响 |
|:-----|:---------|
| **HBC 内存堆叠** | 内存 tile 直接在计算 tile 上方，热密度管理是核心设计约束 |
| **5GHz + 250 核** | 高频 = 更高热密度峰值，冷板须针对热点而非平均功耗优化 |
| **Agentic AI 推理定位** | 机架级热设计从纯 GPU 液冷向 **混合 CPU/GPU 液冷架构** 演变 |

### 趋势判断

> **CPU 正从 AI 推理边缘重回中心舞台。未来 12-18 个月，「CPU 液冷机架」将成新产品形态。**

配合 Qualcomm 收购 Modular（Julia/Mojo 公司）解决软件栈，Dragonfly 可能改变 AI 推理服务器的 CPU-GPU 热分配平衡。

**量产**: 2027（AI250 代）

---

## 3️⃣ 🌡️ **NVIDIA 45°C 高温冷却液行业影响深化——PUE 趋近 1.05（Tom's Hardware 6/23）**

- **来源**: Tom's Hardware, Jowi Morales, Jun 23

### 行业影响持续发酵

此前已记录 45°C 基础温度和近零耗水特性。本期补充行业反应：

- **冷却能耗模型重构**：传统进水 25-35°C → 45°C → 制冷机组可几乎完全关闭，**PUE 从 ~1.3 向 ~1.05 趋近**
- **液冷组件需全面重新认证**：CDU、冷板、管路、快接头必须在 45°C 下重新验证材料相容性和密封性
- **冷却液配方升级**：从单一传热优化转向 **传热+电气安全+长期化学稳定性** 三元优化（配合 Supermicro 1000× 高阻抗冷却液）
- **与 Frore LiquidJet Nexus 形成高低搭配**：45°C 基础液冷覆盖常见 GPU，Frore LiquidJet 覆盖 1,500W+ Rubin Ultra 级热点

### 趋势判断

> **45°C 方案大面积推广后，液冷 TCO 将首次在多数场景下优于风冷。这可能是液冷普及的「引爆点」。**

**信号强度**: 🔴 行业范式转变进行中

---

## 4️⃣ 👷 **AI 数据中心建设遭遇「人力瓶颈」——$1,300亿项目受阻（Tom's Hardware 6/24）**

- **来源**: Tom's Hardware, Zak Killian, Jun 24; 交叉验证: DIGITIMES

### 核心数据

| 指标 | 数值 |
|:-----|:-----|
| Q1 2026 受阻DC建设项目 | **$1,300 亿美元** |
| 多个美国县 | 通过临时数据中心禁令 |
| AI 预计到 2030 年消耗水资源 | **6,000 亿加仑** |

### 三重挤压框架

| 约束 | 内容 | 严重程度 |
|:-----|:-----|:--------|
| **约束①: 电网接入** | 69 个美国司法辖区禁止新 DC 建设 | 🔴 持续恶化 |
| **约束②: 设备交期** | 3nm >1 年、VRM >6 月、液冷组件满载 | 🔴 持续恶化 |
| **约束③: 施工人力** | 缺乏熟练工人安装 HVDC/液冷/兆瓦级供电系统 | 🟡 新暴露瓶颈 |

### 对散热/供电的影响

- 液冷部署的复杂性本身就是交付瓶颈——需要比空冷更多专业施工、管路连接和调试人员
- 800V HVDC 的部署不仅取决于技术成熟度，还取决于施工方是否有能力安全安装
- **「即插即用、开箱即液冷」的整机柜方案成为制胜关键**

**信号强度**: 🟢 被忽视的非技术性风险

---

## 5️⃣ 🇪🇺 **EU AI 算力基础设施差距巨大——从 10GW 到 35GW（DIGITIMES 6/22）**

- **来源**: DIGITIMES, Jun 22, 2026, *EU Europe AI computing power cost 2026 infrastructure*
- **标题**: *EU currently hosts roughly 5% of the world's AI compute capacity*

### 核心数据

| 指标 | 数值 |
|:-----|:-----|
| EU 全球 AI 算力占比 | **~5%** |
| US 全球 AI 算力占比 | **~75%** |
| 2024 EU DC IT 负载 | 10 GW |
| 2030 EU DC IT 负载（McKinsey 预测） | **35 GW**（3.5×） |
| 增长驱动力 | 几乎全部来自 AI |

### 对 DC 行业的影响

- **欧洲电力基础设施建设将成为瓶颈**：从 10 GW 到 35 GW 需要大规模配套发电、输电容量
- **EU 建设成本显著高于 US**：在电力、土地、劳动力成本上均处劣势
- **主权算力战略推动本地 DC 投资**：各国政府推动 AI 基建以战略自主权名义加速

**信号强度**: 🔴 长期结构性趋势

---

## 6️⃣ 💰 **AI 服务器需求推动高端 MLCC 暴涨——BOM 成本压力传导（DIGITIMES 6/25）**

- **来源**: DIGITIMES, Jun 25, 2026
- **标题**: *AI server demand drives sharp price gains in high-end MLCCs*

### 核心事件

AI 服务器建设需求推动全球高端 **MLCC（多层陶瓷电容）** 供应紧张，在中国电子分销市场出现**价格大幅上涨**。

### 对 DC 建设的影响

- 单个 AI 服务器需要 **数千颗 MLCC**（B200 约 3,000+ 颗），高压/高温 MLCC 尤为紧缺
- MLCC 涨价映射到服务器 BOM 成本 **抬升 3-5%**（供电/滤波环节）
- 这暴露了 **基础设施需求如何快速传导至元器件供应链** 的结构性矛盾
- 关联 6/24 的 VRM 电源 IC 短缺分析——**电源链路上游全面吃紧**

**信号强度**: 🟡 持续跟踪中

---

## 7️⃣ 🔄 **NVIDIA CPO 路线图发布——Scale-Up CPO 交换机，带宽 >1 PB/s（DIGITIMES 6/25）**

- **来源**: DIGITIMES, Jun 25, 2026
- **标题**: *Co-packaged optics (CPO) emerging as foundational architecture for next-gen AI infrastructure*

### 核心数据

| 代际 | Scale-Up 带宽 | 关键变化 |
|:-----|:------------:|:---------|
| Blackwell | ~130 TB/s | 基线 |
| Rubin | 大幅增长 | CPO 引入 |
| Rubin Ultra | 持续增长 | SiPh 深度集成 |
| **Feynman** | **>1 PB/s** | CPO 全规模部署 |

### 对 DC 的影响

- CPO 降低了光学互连的功耗/延迟，对机柜级 **散热密度分布** 产生间接影响
- 硅光子（SiPh）和 CPO 成为继 GPU 算力之后的 **下一个主要竞争战场**
- 带宽从 130 TB/s 到 >1 PB/s 的跃迁意味着 **互联功耗在整机 TCO 中的占比持续上升**

**信号强度**: 🔴 确认——光互联成为 AI 基础设施下一关键赛道

---

## 📋 2026-06-25 数据中心风火水电全景摘要

| 维度 | 今日重点 | 趋势判断 |
|:-----|:---------|:---------|
| 🔌 **供电架构** | Lotus 垂直供电平台发布，补齐 800V HVDC 路线图中「板卡级最后一段」缺口 | AI 供电正经历「横向 800V + 纵向垂直供电」的双重重构，系统效率有望从 ~60% 升至 ~75% |
| 🧊 **散热/液冷** | Qualcomm Dragonfly C1000 HBC 高密度散热挑战 + 45°C 冷却液 PUE 向 1.05 趋近 | CPU 液冷机架成新形态；高温液冷是液冷普及的引爆点 |
| 👷 **施工与部署** | Q1 $1,300 亿 DC 项目受阻；三重挤压（电网+设备+人力）框架确认 | 非技术风险正在暴露，施工培训周期 12-18 个月 |
| 🇪🇺 **区域政策** | EU AI 算力仅占全球 5%，DC 需求从 10 GW 到 35 GW | 主权算力驱动欧盟 DC 增量，但电力基建和成本劣势显著 |
| 💰 **BOM 成本** | AI 服务器 MLCC 暴涨、VRM 电源 IC 短缺 | 电源链路上游全面吃紧，影响 DC 交付节奏 |
| 🔄 **互联/光** | NVIDIA CPO 路线图公布，Feynman 代 >1 PB/s | 光互联是下一竞争赛道，CPO 间接影响机柜散热密度 |
| 📈 **产业景气** | 台湾电子业 5 月产量同比暴增 93%（服务器/交换机/测试设备驱动） | AI 基础设施投资持续高景气 |

---

## 🔗 交叉引用

- **供电架构**: 详见 [industry-research §⑧ 电源架构](../bmc-system/2026-06-25.md)（Lotus 垂直供电 + 施工人力瓶颈完整分析）
- **液冷散热**: 详见 [industry-research §⑥ 服务器形态与液冷散热](../bmc-system/2026-06-25.md)（45°C 冷却液 + Dragonfly C1000 散热挑战 + 人力瓶颈详尽分析）
- **6/24 跟踪**: 详见 [2026-06-24](../bmc-system/2026-06-24.md)（亚洲绿电压力 + VRM 短缺 + 氦气储备 + 钠离子 BESS）
- **6/23 跟踪**: 详见 [2026-06-23](../bmc-system/2026-06-23.md)（SiC/GaN + HVDC + 存储厂商液冷 + 宕机分析）
- **TRACKING**: 详见 [TRACKING.md](../bmc-system/TRACKING.md)
