# 🔌 数据中心风火水电动态跟踪 — 2026-07-02

> **跟踪范围**: 供电(PJM/ERCOT/800V HVDC) · 液冷/散热技术 · PUE/水资源效率 · 储能(BESS) · 政策法规
> **来源**: Uptime Institute Journal, E&E News/POLITICO, Utility Dive, Tom's Hardware, DIGITIMES
> **数据时效**: 2026年6月底~7月初

---

## 📋 本期核心发现

### 🔴 1. 极端热浪下 DOE 授权 PJM 强制 DC 启用柴油发电机——首次实战压力测试

**来源**: E&E News/POLITICO, 2026-07-01  
**维度**: 供电(PJM) · 政策法规 · 环保

本周中亚特兰大地区遭遇破纪录热浪，费城/华盛顿体感温度达 **110-112℉**，PJM 预报峰值需求 **166 GW**（超过 2006 年历史记录 165 GW）：

- **DOE 紧急授权**: 能源部批准 PJM 可强制数据中心启用备用柴油发电机，这是应对极端事件的"最后手段"
- **Virginia 的 8,000+ 台柴油发电机**: 州 DEQ 已许可 8,000+ 台柴油发电机，2025 年单年新增 **3,790 台**
- **1/3 靠近居民区**: 弗吉尼亚 1/3 的数据中心距住宅/学校 **500 英尺以内**
- **社区反应**: "要么电网崩溃，要么我们呼吸柴油尾气，怎么都是输"——当地居民组织负责人
- **背景**: 这是 2026 年夏季第一个真正的"气候+DC"并发压力测试

> **关键判断**: 这是此前"FERC 要求 DC 自带电源或可降载"的**第一次实战检验**——结果不是 DC 主动降载，而是政府强制拉柴油发电机。空气污染与社区健康的矛盾将大幅升级

---

### 🔴 2. Uptime Institute: 两相冷却获战略投资，有望取代水冷板成为下一代 DLC 主流

**来源**: Uptime Institute Journal, 2026-07-01  
**维度**: 液冷/散热技术

Uptime Institute 发表重要技术分析，指出两相冷却（two-phase cold plate）正在获得战略投资者重注：

| 投资事件 | 两相冷却方案商 | 战略投资者 |
|:---------|:--------------|:-----------|
| Accelsius | 流动沸腾（flow boiling） | Johnson Controls + Legrand |
| ZutaCore | 池沸腾（pool boiling） | Carrier |
| Boyd Thermal | 第三个成熟商用方案（待确认） | — |

**两相冷却的核心优势**:

| 对比维度 | 水冷板 (PG25) | 两相冷却 |
|:---------|:-------------|:---------|
| 流量需求 | 高（下一代会达数百 L/min/rack） | **低**（相变潜热，热点处局部沸腾不依赖全板流量） |
| 水质维护 | 需过滤/防腐/防生物/定期检测 | **免维护**（介电冷却液，无腐蚀/生物问题） |
| 泄漏风险 | 水泄漏可损毁 IT 硬件 | **风险极小**（介电液体不导电） |
| 供液温度 | 通常 25-35°C | 可达 **45-50°C**（更易自然冷却） |
| 覆盖全组件 | ✅ 可扩展到内存/SSD/网卡/电源 | ⚠️ 覆盖全组件难度更大 |
| 供应链 | 成熟，多家供应商 | 仅 **2-3 家**成熟商用，CDU 不兼容 |
| PFAS 问题 | 无 | ⚠️ 冷却液含 PFAS（欧盟/日本可能受限） |

**与 Nvidia 45°C 高温液冷方案的关联**:
- 两相系统自然支持 **45-50°C 供液温度**，无需压缩机即可用干冷器/绝热冷却
- 相比 Nvidia 主推的水冷方案（45°C 会加速组件磨损、温度稳定性差），两相系统因 **相变潜热的温度均匀性** 可以在更高供液温度下降低热机械应力
- Uptime 判断：**单纯热性能不会成为压倒性优势，运营简化和基础设施收益才是驱动力**

> **核心判断**: 两相冷却正从"实验性技术"进入**战略投资阶段**，但供应链多样性和 PFAS 合规问题仍是规模化障碍。2026 年可能是两相冷却从"备选"到"主流候选"的分水岭

---

### 🔵 3. ERCOT 438 GW 大负荷排队 + 德州批准首批互联流程

**来源**: Utility Dive, 2026-06-22  
**维度**: 供电(ERCOT) · 政策法规

德州公用事业委员会（PUCT）批准了 ERCOT 首批大负荷互联流程：
- ERCOT 大负荷排队容量达 **438 GW**，其中 **~90% 是数据中心**
- 首批项目称为 **"Batch Zero"**（零批），将率先走完新流程
- 德州同时推进 **$20亿、765kV 输电线路**（Permian Basin），但因路线变更引发土地所有者诉讼
- **解读**: ERCOT 的市场化架构正在被 DC 集中化需求倒逼改革，438 GW 排队容量意味着即使 10% 落地也将彻底改变德州电网格局

---

### 🔵 4. Berkeley Lab: DC 2030 年将用掉美国 **15%** 电力 + FERC 六项重点

**来源**: Utility Dive, 2026-06-22~23  
**维度**: PUE · 政策法规

- **Berkeley Lab 分析**: 数据中心用电占比从 2024 年的 **5%** 增长到 2030 年的 **15%**（GETs+需求响应可缓解近期电价压力）
- **FERC 数据中心互联裁决六大要点**: FERC 官员 David LaCerte 明确表态——**"如果 RTO 未能解决大负荷问题，FERC 将自行制定方案。这不是威胁，是职责。"**
- **SPP 非固定输电服务获批**（6/8）: DC 可快速并网，但电网紧张时可被削减供电
- **FirstEnergy 提案**: 要求 FERC 从天然气管道行业引入成本分摊规则——DC 须支付输电并网的全部成本

---

### 🟢 5. 本周其他重要动态

| 日期 | 来源 | 主题 | 要点 |
|:-----|:-----|:-----|:------|
| 7/2 | Tom's Hardware | **核微反应堆** | 创业公司现场演示微反应堆为 Nvidia RTX Spark 供电——小型核反应堆进入 DC 供电验证阶段 |
| 7/1 | Tom's Hardware | **VA 电价冲击** | 弗吉尼亚县要求所有雇员和学校**节电**——AI 驱动的电价上涨已直接影响公共服务 |
| 6/30 | Utility Dive | **PJM 反对天然气电厂豁免** | PJM 反对 $20亿 天然气电厂在快速通道审查中豁免——燃气轮机交货瓶颈已拖累并网 |
| 6/26 | Utility Dive | **DC 灵活性换速度深读** | 超大规模用户准备谈判灵活性以换取并网速度，但公用事业方仍缺乏操作指南 |
| 6/24 | Tom's Hardware | **人力瓶颈** | AI DC 建设面临 **熟练工人短缺**——"不只是芯片短缺，是装配这些东西的人手短缺" |
| 6/23 | Tom's Hardware | **Nvidia 45°C 液冷系统** | 冷却液温度**45°C**，水资源消耗 **接近零**——但可能加速组件磨损 |
| 6/16 | DIGITIMES | **富士康+施耐德合作** | 联合开发 **下一代 DC 参考架构**，集成计算平台+机架+冷却+配电全栈 |
| 6/3 | Utility Dive | **Google VPP 100 MW** | Google 在 PJM 以"**虚拟电厂**"模式投入 100 MW，通过付费让其他用户调峰来换取自身 DC 稳定运行 |

---

## 📈 趋势总结

> **2026 年 7 月第一周: 数据中心首次面临「气候-电网-社区」三重并发压力测试**
>
> 本周关键信号量级远超之前任何一期：
> 1. **PJM 热浪实战**验证了"DC 自带电源"的真实含义——不是自愿降载，而是被强制拉柴油发电机，8,000+ 台柴油机同时开启的空气污染将成为新的政治引爆点
> 2. **两相冷却获 JCI/Legrand/Carrier 战略入局**——液冷路线从"单相水冷 vs 单相浸没"的二维辩论演变为"水冷板 vs 两相冷却"的新维度，**45°C 供液+零水耗**成为共同的技术收敛方向
> 3. **ERCOT 438 GW 排队** + Berkeley Lab 预测 **15% 美电占比** 说明互联约束不会缓解，只会恶化——因此 PCE（容量分配效率）从指标讨论变为运营硬约束
> 4. 从 DIGITIMES 看台系供应链已进入 **"下一代 DC 参考架构"** 联合开发阶段（富士康+施耐德），这意味着 **800V HVDC + 液冷 + AI 机架** 的融合方案正在产品化

---

## 🔗 交叉引用

- [上一期跟踪: 2026-07-01](2026-07-01.md)
- [FERC 下令加速 DC 并网 + PJM 电价飙升 76%](2026-07-01.md)
- [Uptime Institute: 两相冷却技术专题](/knowledge/)

<!-- CHANGELOG -->
## 📝 Changelog

| 日期 | 操作 | 说明 |
|:-----|:-----|:------|
| 2026-07-02 | 创建 | 数据中心风火水电动态跟踪 #8 |
