# 🔌 数据中心风火水电动态跟踪 — 2026-07-07

> **跟踪范围**: 供电(PJM/ERCOT/800V HVDC) · 液冷/散热技术 · PUE/水资源效率 · 储能(BESS) · 政策法规
> **来源**: Utility Dive, Wall Street Journal, DOE/FERC
> **数据时效**: 2026年7月初
> **文件**: 25/24（本期新增后）

---

## 📋 本期核心发现

### 🔴 1. PJM 利益相关方批准数据中心背停采购机制 — 最大规模 RTO 级 DC 供电制度诞生

**来源**: Utility Dive, 2026-07-02 · Ethan Howland
**维度**: 供电(PJM) · 政策法规

6月30日，PJM 利益相关方投票通过了**两阶段可靠性背停采购（Reliability Backstop Procurement）计划**，这是 PJM 应对数据中心供电短缺的核心制度设计：

| 要素 | 详情 |
|:-----|:------|
| **推动方** | Data Center Coalition + Buckeye Power/Dominion/Exelon/Duke等10+家公用事业联合提案 |
| **机制** | **注册-订阅模式**（registry-based subscription model）——负荷服务实体（或 DC 自身）向 PJM 提出容量采购请求 |
| **成本上限** | 整体成本 **$555/MW-day**（远低于 PJM 2025/26 容量拍卖的 $2,800/MW-day） |
| **时序** | 背停拍卖 **9月** → 2029/30 交付年容量拍卖 **12月9日** |
| **地址优化** | NRDC 强调该机制引导 PJM **就近选址新建电源**，而非远距离输电——"避免化石能源公司的昂贵烂尾工程" |
| **成本归属** | 大型负荷直接按比例分摊背停成本，NRDC 表态："公众不应为数据中心建电厂的账单买单" |

**未能达成共识**: PJM 的 **"连接与管理"（connect-and-manage）** 框架未获得足够支持。PJM 员工提案改为建立**大负荷注册表**（large load registry），将削减优先级决策权交还给各州监管机构。

> **信号解读**: 这是全美最大 RTO 首次建立**专门面向 DC 的容量采购机制**。"注册-订阅"模式允许 DC 按需采购容量、按使用付费，避免了传统模型中的交叉补贴争议。但 $555/MW-day 上限与当前现货市场价格差距巨大，实际执行中能否吸引足够电源侧参与仍是未知数。

---

### 🔴 2. PJM 热浪实战：166 GW 峰值 + DOE 授权切断 DC 作为"最后手段"

**来源**: Utility Dive, 2026-07-02 · Diana DiGangi
**维度**: 供电(PJM)

2026 年 7 月初极端热浪（体感温度 110-115°F）席卷美国中东部：

- **PJM 峰值预报**: 突破 **166 GW**（超过 2006 年 165,563 MW 历史记录）
- **DOE 紧急令 7/1**: 能源部长 Chris Wright 签发命令要求 PJM 最大化所有发电出力，**授权 PJM "作为电压降低或甩负荷之前的最后手段，指示输电业主断开有备用发电的数据中心和其他大负荷"**
- **可调用资源**: DOE 指出存在"**数十 GW 基本未启用的备用发电机**"，特别是超大规模 DC 站点
- **PJM 6/25 召回**: 提前召回所有计划性维护停机，确保 7/1 前最大可用容量
- **NYISO/ISONE 联动**: 纽约预计峰值 32,410 MW，新英格兰预计 25,850 MW 且"预计运行条件极其紧张"——全系统并发压力

> **关键判断**: 这是全美首次在极端天气下将数据中心作为**可削减资源**纳入应急调度体系操作流程。此前 FERC/NERC 要求的"DC 提供降载或自带电源"策略在此次事件中首次实战检验——**执行路径明确：柴油发电机 > 优先削减 > 甩负荷，但柴油尾气的社区/环保副作用将在后续大幅发酵**。

---

### 🔵 3. FERC 否决 $20亿 天然气电厂快速通道豁免 — 燃气轮机交货瓶颈冲击 PJM 并网

**来源**: Utility Dive, 2026-07-06 · Ethan Howland
**维度**: 供电(PJM) · 政策法规

FERC 在 7/2 拒绝了 Advanced Power Services 为其 $20 亿 Chestnut Run 天然气电厂（俄亥俄州，1.245 GW）在 PJM 的 **可靠性资源快速通道（RRI）** 中申请规则豁免：

- **原因**: Advanced Power 因采购不到原定燃气轮机，需改用替代型号，导致输出降低 55 MW
- **FERC 裁定**: "允许设备变更将导致互联评审大幅延迟，对 PJM 过渡周期 #2 的其他 41 个项目产生**涟漪效应**"
- **RRI 现状**: 初始 51 项目/11.8 GW → 已退至 **41 项目/7.9 GW**（退潮率 ~33%）
- **更大的并网队列**: PJM 过渡周期 #2（4月启动）包含 **811 个项目/约 220 GW**

> **信号解读**: 燃气轮机供应链瓶颈正直接拖累最能解决 DC 供电问题的快速通道项目。PJM 建立了并网快速通道，但**设备供应成为新的"隐藏瓶颈"**——不是电网不够用，而是电厂建不起来。

---

### 🟢 4. 新泽西 DC 关税法案送州长 + 宾州大型负荷模板电价

**来源**: Utility Dive, 2026-07-06~07
**维度**: 政策法规

- **新泽西**: 州议会通过**数据中心关税法案**，已送交州长 Murphy 签署。这是继宾州后第二个推出 DC 专属费率的州，延续了从"禁令"向"成本回收+信息披露+税收"精细监管的转变
- **宾州模板电价（5月发布）**: 要求公用事业按 **"but for"原则**——只有因 DC 并网产生的电网升级成本由 DC 承担，"无论其他用户是否受益"
- **Wisconsin PUC 先例**: 已要求 DC 承担 **100% 输发电成本**

> **趋势判断**: 2026 年下半年每个 DC 密集的州都会推出各自的"DC 付费"方案。**合规成本从隐性变为显性**，并网费用将取代 PUE 成为 DC 选址的首要经济变量。

---

### 🟢 5. WSJ: AI DC 用水量远超科技公司报告 — 发电端水耗被系统性忽略

**来源**: Wall Street Journal（Utility Dive "What We're Reading", 2026-07-06）
**维度**: 水资源效率 · PUE · 政策法规

WSJ 调查发现：

- 大多数科技公司的 **WUE/PUE 仅覆盖 IT 设施现场用水**（冷却塔补给+加湿）
- **发电端水耗被系统性忽略**：燃煤/天然气电厂冷却耗水、核电冷却耗水不纳入 DC 水足迹报告
- 包括直接水耗 + 电网端发电水耗后的**实际水资源足迹是报告值的 3-5 倍**
- 现场 WUE 已降至 0.1-0.5 L/kWh（液冷），但电网端隐含水耗达 **1.5-2.5 L/kWh**
- 这对干旱区的 DC 选址形成新的合规风险

---

## 📈 本期趋势总结

> **2026 年 7 月第二周：PJM 成为全美数据中心供电制度创新的"试验场"**
>
> 本期三条 PJM 动态构成完整的三角逻辑：
> 1. **PJM 背停采购机制** → 解决"DC 的钱谁来出"（制度设计）
> 2. **热浪实战 + DOE 紧急令** → 解决"DC 能不能被切"（运营规则）
> 3. **FERC 否决天然气豁免** → 暴露"电源在哪"（供应瓶颈）
>
> 三者叠加指向同一个结论：**电网接入能力而非芯片算力才是数据中心下一阶段的终极瓶颈**。PJM 正在构建一套从容量采购→紧急调度→互联审查的完整 DC 供电制度，这套制度很可能成为其他 RTO（ERCOT/MISO/SPP）的参考模板。
>
> 水耗方面，WSJ 的发电端水足迹调查揭示了 WUE 指标的**根本性盲区**——当液冷将现场水耗降到接近零后，系统性水耗其实没有变化，只是转移到了电网端。

---

## 🔗 交叉引用

- [上一期跟踪: 2026-07-02](2026-07-02.md)
- [Uptime: 两相冷却获战略投资 (2026-07-01)](2026-07-01.md)
- [FERC 灵活+速度新框架 (2026-06-27)](2026-06-27.md)

<!-- CHANGELOG -->
## 📝 Changelog

| 日期 | 操作 | 说明 |
|:-----|:-----|:------|
| 2026-07-07 | 创建 | 数据中心风火水电动态跟踪 #9 |
