# 数据中心风火水电动态跟踪 — 2026-07-11

> 范围: DataCenterDynamics / DIGITIMES / Utility Dive / Uptime Institute 等
> 关键词: 供电(PJM/ERCOT/800V HVDC) · 液冷/散热 · PUE/水资源效率 · BESS储能 · 政策法规

---

## 本期重点速览

| 优先级 | 主题 | 关键信息 | 来源 |
|:------:|:-----|:---------|:-----|
| 🔴 | **PJM 9月后备拍卖进入冲刺** | 董事会7月向FERC提交方案，9月举行后备容量拍卖，但成本分摊机制仍存重大争议 | Utility Dive 07/02 |
| 🔴 | **新泽西签署DC关税法案** | ≥50MW DC适用，降ROE+州级审批输电项目，跨州成本分摊博弈加剧 | Utility Dive 07/08 |
| 🟢 | **PJM容量市场改革白皮书** | 三选一方案：维持现状/转向纯能量市场/混合模式——"不可持续"成共识 | Utility Dive 05/07 |
| 🟢 | **Fluence与两家hyperscaler签储能主协议** | "比预期更早"——超大规模DC跳过第三方直接采购BESS成为趋势 | Utility Dive 05/12 |
| 🟢 | **Eaton $9.5B收购Boyd热业务，成立DC专属部门** | 基础设施巨头加速整合液冷/热管理能力 | Manufacturing Dive 03/31 |
| 🟢 | **Ford成立Ford Energy储能子公司** | 专为DC/公用事业/大型工商业制造BESS，EV巨头转战储能 | WardsAuto 05/12 |
| 🟢 | **LGES EV电池产线转向AI DC储能** | 闲置产能再分配信号：EV需求放缓→AI储能接棒 | DIGITIMES 06/30 |
| 🟢 | **CO2冷却方案节能25%/减空间80%** | Karman Industries 两相CO2冷却，免水PUE 1.03 媲美液冷 | Facilities Dive 02/05 |
| 🟢 | **Microsoft声称2025年水补给超使用** | Google承诺2030年达同样目标，水资源成DC新ESG竞争维度 | ESG Dive 06/24/06/04 |
| 🟡 | **DTE Energy与LG合作6GWh储能** | 计划到2042年部署2.9GW储能，DC专用储能快速铺开 | Utility Dive 06/03 |
| 🟡 | **Peak Energy钠离子电池"专为AI DC设计"** | GM合作规模化，钠离子从电网级向DC级降维 | Utility Dive 06/16 |

---

## 一、供电

### 1.1 PJM 市场动态

**PJM 9月后备拍卖方案推进** ([Utility Dive, 07/02](https://www.utilitydive.com/))
- PJM董事会预计7月向FERC提交方案，目标9月举行后备容量拍卖
- 但成本分摊争议未解：州政府希望只向hyperscaler分摊，分析师认为操作困难
- FirstEnergy CEO公开反对：称后备拍卖方案存在根本性缺陷 ([Utility Dive, 04/30](https://www.utilitydive.com/))

**PJM容量市场改革白皮书发布** ([Utility Dive, 05/07](https://www.utilitydive.com/))
- PJM CEO David Mills: "当前状况不可持续。该地区有数年而非数十年来做出选择。"
- 三选方案：(1) 维持现有容量市场+修补 (2) 转向纯能量市场 (3) 混合模式
- 220 GW新项目涌入新重开并网队列，其中106 GW为气电

**FERC主席：PJM可能'大而不治'** ([Utility Dive, 05/13](https://www.utilitydive.com/))
- Laura Swett: PJM内13州+DC有"根本不同的监管结构、资源禀赋和政治格局"
- 7月FERC将主办PJM治理改革专题会议
- 批发电力成本一年涨54%，最后两次基础容量拍卖均未达储备裕度目标

**PJM获紧急授权可削减DC负荷** ([Utility Dive, 05/19](https://www.utilitydive.com/))
- DOE批准：极端天气下PJM可限制带备用电源DC的用电（作为轮流停电前的最后手段）
- Google在PJM资助100MW虚拟电厂 (VPP)："由DC付钱让其他用户调整用电，比DC本身灵活调度更快更容易"

### 1.2 ERCOT/Texas

- **ERCOT 79%电价飙升预警**: EIA高需求情景下，DC驱动2025-2027年德州年负荷增15%、PJM增4.7% ([Utility Dive, 03/16](https://www.utilitydive.com/))
- **CenterPoint到2029年通电8GW DC负荷**: 休斯顿"已成为全球最大hyperscaler首选地" ([Utility Dive, 04/23](https://www.utilitydive.com/))
- **Texas 438 GW并网队列获大型负荷互联批准**: 约90%是数据中心 ([Utility Dive, 06/22](https://www.utilitydive.com/))

### 1.3 800V HVDC 进展

- **DIGITIMES 07/08**: 台达HVDC电源将在2H26放量，美国CSP持续扩展AI相关资本支出驱动机架电源架构升级
- **Data Center Knowledge 05/29**: "Why AI Infrastructure Is Moving Toward 800 VDC Power"——NVIDIA 1MW机架需求推动供电架构从48V向800V代际切换

### 1.4 输电投资

- **PJM董事会批准 $11.8B 输电扩建计划**: Dominion Energy获$4.8B HVDC地下项目(Virginia)，NextEra-Exelon获$1.7B项目(Pennsylvania) ([Utility Dive, 02/17](https://www.utilitydive.com/))
- **AEP称退出PJM/SPP**: 因并网速度太慢，AEP多州合同已达63GW新大型负荷 ([Utility Dive, 05/06](https://www.utilitydive.com/))

---

## 二、液冷/散热技术

### 2.1 资本整合加速

| 事件 | 金额 | 来源 | 日期 |
|:-----|:----:|:-----|:----:|
| Eaton收购Boyd热管理业务 | $9.5B | Manufacturing Dive | 03/31 |
| Johnson Controls收购Alloy Enterprises | 未披露 | Facilities Dive | 02/19 |
| Trane收购LiquidStack | 未披露 | Facilities Dive | 02/12 |
| Modine $4B交易(冷却能力转为保留基础设施) | $4B | Data Center Knowledge | 05/26 |
| Vertiv收购Strategic Thermal Labs | 未披露 | Channel Dive | 04/27 |

### 2.2 技术路线

- **UCLA/Ferveret "自适应相变冷却"**: 两相冷却方案PUE 1.03、零水耗，优于直接-to-chip液冷 ([Facilities Dive, 03/26](https://www.facilitiesdive.com/))
- **Karman Industries CO2冷却**: 节能25%、减少80%冷却空间，免水运行，PUE可至1.03 ([Facilities Dive, 02/05](https://www.facilitiesdive.com/))
- **Johnson Controls Q2销售增8%**: DC冷却驱动，新冷水机组+进入CDU市场 ([Facilities Dive, 05/08](https://www.facilitiesdive.com/))
- **Trane高管**: "热管理正变得与芯片功能密不可分"——冷却专家/芯片厂/DC运营商三方合作成关键 ([Facilities Dive, 05/12](https://www.facilitiesdive.com/))

### 2.3 供应链

- **DIGITIMES 06/29**: LG扩大DC液冷布局，瞄向台湾服务器合作伙伴，液冷从"替代方案"升级为"数据中心必需品"
- **DIGITIMES 07/09**: 台达1H营收增41%——AI电源+冷却需求加速
- **Schneider Electric与Foxconn战略合作**: 联合开发下一代DC参考架构 ([DIGITIMES, 06/16](https://www.digitimes.com/))

---

## 三、PUE / 水资源效率

- **Microsoft声称2025年实现水资源补给超过运营用水**，目标2030年"水正效益" ([ESG Dive, 06/24](https://www.esgdive.com/))
- **Google承诺2030年水补给≥使用**，与Amazon/Meta/Microsoft同一水平线 ([ESG Dive, 06/04](https://www.esgdive.com/))
- **"Water Is the New Constraint for AI Data Centers"**: Data Center Knowledge专题，水资源与PUE同级别关注
- **Alberta DC繁荣面临水挑战**: 干旱地区水源竞争升温 ([Data Center Knowledge, 03/10](https://www.datacenterdynamics.com/))
- **Prime Data Centers闭环空气+液冷获Energy Star认证**: 首个此类认证 ([Utility Dive, 01/28](https://www.utilitydive.com/))

---

## 四、BESS 储能

### 4.1 Hyperscaler直签储能

| 事件 | 规模 | 关键信号 | 来源 |
|:-----|:----:|:---------|:-----|
| Fluence与两家hyperscaler签储能主协议 | 未披露 | "比预期更早"，DC直接采购BESS已成趋势 | Utility Dive 05/12 |
| Ford成立Ford Energy储能子公司 | — | EV制造商→DC储能供应商转型 | WardsAuto 05/12 |
| LGES EV产线→AI DC储能 | — | 闲置产能再分配，EV放缓催生DC储能新通道 | DIGITIMES 06/30 |
| Peak Energy+GM规模化钠离子电池 | — | "专为AI数据中心设计" | Utility Dive 06/16 |
| Honda俄亥俄EV工厂转产DC电池 | — | 传统OEM生产转换典型 | DIGITIMES 06/30 |
| SoftBank ¥1,000亿AI电池业务 | ~$7B | 日本最大AI储能投资 | telecoms 05/11 |

### 4.2 电网级储能规模扩张

- **美国Q1 2026储能安装创纪录，同比+32%**: SEIA预计到2030年达613GWh部署 ([Utility Dive, 05/26](https://www.utilitydive.com/))
- **DTE Energy与LG合作6GWh储能**: 计划到2042年部署2.9GW储能 ([Utility Dive, 06/03](https://www.utilitydive.com/))
- **NextEra Q1签约1.3GW储能**: 预计到2032年底建43GW储能 ([Utility Dive, 04/27](https://www.utilitydive.com/))
- **TVA+Plus Power 200MW/800MWh BESS**: TVA地区首个电网级储能 ([Utility Dive, 04/28](https://www.utilitydive.com/))
- **Form Energy 300MW/30GWh铁空气电池**: Google-Xcel合作，世界最大电网电池 ([Utility Dive, 03/04](https://www.utilitydive.com/))
- **Energy Dome+SRP 19MW CO2电池**: 2029年投运，10小时储能 ([Utility Dive, 06/16](https://www.utilitydive.com/))

---

## 五、政策法规

### 5.1 州级立法

| 州 | 法案/行动 | 要点 | 来源/日期 |
|:---|:---------|:-----|:---------|
| **新泽西** | DC关税法案签署 | ≥50MW DC适用，降输电ROE，州级审批补充输电项目 | Utility Dive 07/08 |
| **Virginia** | 收紧DC发电机许可 | 社区监督加强，备用发电机排放审查趋严 | DCK 05/19 |
| **Oklahoma** | AI DC电力法案 | DC电力成本分摊规则立法 | DCK 05/19 |
| **North Carolina** | SB 730推进 | "谁为AI电力买单"成核心问题 | DCK 05/26 |
| **Maryland** | 支持DC输电成本投诉 | PJM让普通用户承担DC输电成本不合理 | Utility Dive 06/18 |

### 5.2 联邦/市场监管

- **PJM后备拍卖**：方案7月报FERC，9月执行，但FirstEnergy/DCA等反对
- **FERC 7月PJM治理改革会议**: "PJM可能大而不治"——13州+DC监管分歧加剧
- **EPA优先审查DC化学品**：TSCA辩论背景下的冷却液/PFAS监管升级 ([DCK, 01/27](https://www.datacenterdynamics.com/))
- **NFPA 800电池安全规范**：接近终稿，创行业发展最快标准制定记录 ([Facilities Dive, 04/09](https://www.facilitiesdive.com/))

---

## 六、核心趋势解读

### 🔑 本周核心信号(6条)

1. **PJM制度博弈进入"决战阶段"**: 后备拍卖方案7月提交FERC + 容量市场改革白皮书 + FERC治理改革会议，三大制度动作同时推进，上半年市场设计争议将在下半年集中出结果

2. **DC储能正在从"可选附件"变成"标配组件"**: Ford Energy成立 + Fluence直签hyperscaler + LGES产线转产 + Peak Energy钠离子专为AI DC设计 + SoftBank千亿日元电池——5个独立事件指向同一方向

3. **液冷/热管理进入资本整合深水区**: Eaton $9.5B收购Boyd是2026年迄今最大单笔热管理交易，Johnson Controls/Trane/Vertiv/Modine集体入场——热管理从"部件采购"变为"平台级投资"

4. **NV 1MW机架驱动供电架构代际切换**: 800V HVDC从48V→800V跃迁，台达2H26放量 + DCD专题分析，2027年将成为标配

5. **"水"成为与PUE并列的DC硬约束**: MS/Google的水正效益承诺 + Alberta缺水压力 + DC用水抗议增加——水资源效率将从"ESG加分项"变为"选址否决项"

6. **新泽西DC关税法案是2026年最鹰派立法**: 降ROE+州级审批+≥50MW触发——可能成为其他州效仿模板，加大跨州DC输电投资的不确定性

---

## 七、来源索引

| 来源 | 主要覆盖领域 | 可信度 |
|:-----|:------------|:------:|
| Utility Dive | PJM/ERCOT/政策/储能 | ⭐⭐⭐⭐⭐ |
| Data Center Knowledge | DC供电架构/液冷/PUE/水 | ⭐⭐⭐⭐ |
| DIGITIMES | 供应链/台系厂商/HVDC/液冷 | ⭐⭐⭐⭐⭐ |
| Facilities Dive | 冷却技术/BESS/设施管理 | ⭐⭐⭐⭐ |
| ESG Dive | 水资源/碳排放/绿色DC | ⭐⭐⭐⭐ |
| Manufacturing Dive | 制造产能/供应链 | ⭐⭐⭐ |
| Construction Dive | DC建设/施工/劳动力 | ⭐⭐⭐ |

---

> **更新日志**:
> - 2026-07-11: 首次编写，覆盖PJM后备拍卖/新泽西DC关税/液冷整合/BESS直签趋势/800V HVDC/水资源约束六大主线
