# 数据中心风火水电动态跟踪 — 2026-07-14

> 范围: DataCenterDynamics / DIGITIMES / Utility Dive / Uptime Institute / DOE/EPA 等
> 关键词: 供电(PJM/ERCOT/800V HVDC) · 液冷/散热 · PUE/水资源效率 · BESS储能 · 政策法规

---

## 本期重点速览

| 优先级 | 主题 | 关键信息 | 来源 |
|:------:|:-----|:---------|:-----|
| 🔴 | **PJM 启动历史高峰警戒** | 7月中旬热浪测试，可能打破2006年165.5GW峰值记录，获授权可限DC负荷 | Utility Dive 07/14 |
| 🔴 | **德州765kV输电决策** | 建线则AI可跟，ERCOT并网队列438GW中~90%为DC，选址转向"电源反推算力" | DCK 07/06 |
| 🔴 | **NC废除DC电费税收减免** | 保留设备激励，AI电力成本分摊立法浪潮延续 | DCK 07/10 |
| 🟢 | **NERC报告：AI DC电网风险正式化** | NERC首次将AI DC列为电网可靠性专项风险因子 | DCK 07/03 |
| 🟢 | **DOE $3.26B贷款AEP Texas输电** | 2,800英里线升级，支持41GW新增负荷——最大单笔输电贷款 | Utility Dive 07/10 |
| 🟢 | **Google: AI增长超越电网脱碳速度** | AI DC扩张正从"并行"变为"竞争"可再生能源资源 | DCK 07/01 |
| 🟢 | **Brookfield-Bloom $25B能源确定性协议** | 将"电力确定性"金融化——DC可预购20+年清洁电力 | DCK 07/01 |
| 🟢 | **Massachusetts签4.5GWh储能合同** | 含前化石电厂旧址储能项目，储能与风电分化加剧 | Utility Dive 07/10 |
| 🟡 | **FERC: PJM状态"不可持续"** | LaCerte委员公开表态，7月治理改革会议成关键分水岭 | Utility Dive 07/10 |

---

## 一、供电

### 1.1 PJM 市场动态 — 热浪与制度双重压力

**PJM预期突破2006年峰值记录** ([Utility Dive, 07/14](https://www.utilitydive.com/))
- 7月中旬热浪推高负荷，预计突破2006年夏季165,563 MW峰值记录
- DOE批准PJM可"作为最后手段"限制数据中心等大型负荷用电
- PJM正同时推进治理改革+后备拍卖+市场设计三线议程

**FERC Commissioner LaCerte: "PJM status quo 'untenable'"** ([Utility Dive, 07/10](https://www.utilitydive.com/))
- 公开批评当前PJM市场设计不可持续
- 7月FERC主办PJM治理改革专题会议，13州+DC监管分歧焦点
- FERC拒绝$2B天然气电厂在PJM快速审查中的豁免申请，保护市场规则完整性

**后备拍卖方案推进**
- PJM董事会预计7月向FERC提交方案，9月举行后备容量拍卖
- 成本分摊争议持续：州政府希望只向hyperscaler分摊，FirstEnergy CEO公开反对

### 1.2 ERCOT/Texas — 765kV输电决策+新规则

**"Texas' 765 kV Decision: Build the Wires, the AI Will Follow"** ([DCK, 07/06](https://www.datacenterknowledge.com/))
- 德州765kV输电扩建决策将成为AI DC区位选择的分水岭
- ERCOT并网队列438 GW中~90%为数据中心（约394 GW潜在DC负荷）
- 选址逻辑反转：从"先找地再解决电"变为"先找电源再规划算力"
- CenterPoint到2029年通电8GW DC负荷，休斯顿已成全球最大hyperscaler首选地

**Texas Tests New Rules for AI Campuses Behind Existing Power Plants** ([DCK, 07/02](https://www.datacenterknowledge.com/))
- 德州测试AI园区"挂靠"现有电厂的新规则：绕开并网队列，直接利用闲置发电容量
- 背后逻辑：德州大量退役或闲置煤/气电厂可快速转化为DC专用电源

### 1.3 输电投资

- **DOE $3.26B贷款AEP Texas** ([Utility Dive, 07/10](https://www.utilitydive.com/)): 升级/新建约2,800英里输电线路，支持41GW新增负荷——迄今为止最大单笔DOE输电贷款，信号意义强
- **KKR $4.2B收购EDF北美业务** ([Utility Dive, 07/10](https://www.utilitydive.com/)): 含风/光/储资产组合，私募资本加速控制DC配套清洁能源基础设施
- **新泽西DC输电监督法案** ([Utility Dive, 07/10](https://www.utilitydive.com/)): 降低输电所有者ROE+要求州级审批补充输电项目，≥50MW DC触发

### 1.4 800V HVDC 与机架供电架构

（上次覆盖：台达2H26放量 + NV 1MW机架推动48V→800V代际切换，本期无新增突破性消息）

---

## 二、液冷/散热技术

### 2.1 行业信号

- **无重大新交易披露**（上周Eaton $9.5B收购Boyd后，本周资本整合消息较少）
- 但趋势确认：热管理从"部件采购"升级为"平台级投资"，Johnson Controls/Trane/Vertiv/Modine等集体入场格局不变

### 2.2 技术路线观察

- **蒸发冷却"犹豫"** ([DCK, 06/19](https://www.datacenterknowledge.com/)): 行业对蒸发冷却的接受度仍有限——尽管PUE好，但水资源消耗和运维复杂性是主要阻力
- **直接液冷(DLC) + 两相冷却双轨推进**，CO2冷却方案（Karman Industries，PUE 1.03）作为黑马值得持续关注

---

## 三、PUE / 水资源效率

### 3.1 AI增长 vs 脱碳: "竞争而非协同"

**Google Says AI Growth Is Outrunning Grid Decarbonization** ([DCK, 07/01](https://www.datacenterknowledge.com/))
- Google公开承认：AI DC的用电增长正从"与脱碳并行"变为"与脱碳竞争"
- 可再生能源资源有限，AI DC的抢购可能在2030年前推高PPA价格
- 分析师预计PPA价格将随清洁能源税收抵免退坡而上涨 ([Utility Dive, 07/10](https://www.utilitydive.com/))

### 3.2 空气质量视角

**Do Data Centers Cause Air Pollution? It Depends on Power.** ([DCK, 07/06](https://www.datacenterknowledge.com/))
- DC的空污影响完全取决于电源结构和备用发电机
- 接绿色电网=近乎零；用天然气发电机+柴油备用=实质排放
- EPA收紧PM2.5标准（soot标准被法院维持），备用发电机排放审查可能升级

### 3.3 加拿大水约束信号

**Meta's First Canadian AI Campus Was Planned Around the Grid** ([DCK, 07/09](https://www.datacenterknowledge.com/))
- Meta加拿大首个人工智能园区——选址优先考量电网可用性
- 加拿大部分地区水资源竞争压力初显

---

## 四、BESS 储能

### 4.1 储能规模扩张

- **Massachusetts签4.5GWh储能合同** ([Utility Dive, 07/10](https://www.utilitydive.com/)): 含前化石电厂旧址储能项目，反映储能与海上风电分化趋势——风电项目延迟但储能加速
- **MIT研究: IRA清洁能源74%将保留** ([Utility Dive, 07/10](https://www.utilitydive.com/)): 即使政策退坡，82%的公用事业级太阳能+配套储能仍将落地
- **Brookfield-Bloom $25B能源确定性协议** ([DCK, 07/01](https://www.datacenterknowledge.com/)): 将"电力确定性"金融化，DC可预购20+年清洁电力+储能打包方案

### 4.2 Hyperscaler直签储能趋势

- 上周覆盖：Fluence与两家hyperscaler签主协议 + Ford Energy成立 + LGES转产
- 趋势确认中，本周无新的直签交易披露

---

## 五、政策法规

### 5.1 州级立法动态

| 州 | 法案/行动 | 要点 | 来源/日期 |
|:---|:---------|:-----|:---------|
| **North Carolina** | 废除DC电费税收减免，保留设备激励 | 逆转此前政策标志性事件：AI电力成本分摊政治博弈加剧 | DCK 07/10 |
| **New Jersey** | DC关税法案送签署阶段 | ≥50MW DC适用，降输电ROE+州级审批输电 | Utility Dive 07/10 |
| **Virginia** | 收紧发电机许可（持续推进） | 社区监督 + 备用发电机排放审查趋严 | DCK 持续跟踪 |

### 5.2 联邦

- **EPA PM2.5标准被法院维持** ([Utility Dive, 07/10](https://www.utilitydive.com/)): D.C. Circuit驳回各州+行业挑战，soot标准继续执行——DC备用发电机排放合规成本可能上升
- **DOE $3.26B AEP Texas贷款**：联邦层面加大对输电基础设施的金融支持，信号意义大于单纯资金量
- **IRA清洁能源"74%生存率"**：MIT量化研究，政策退坡抗性超出预期

### 5.3 市场/监管

- **FERC "PJM不可持续"**：高层公开定性，加速市场设计改革
- **FERC拒绝$2B天然气电厂快速审查豁免**：维护市场规则完整性信号

---

## 六、核心趋势解读

### 🔑 本期核心信号(5条)

1. **PJM进入"高压测试期"**: 165.5GW峰值记录挑战 + FERC"不可持续"定性 + 后备拍卖方案 + 治理改革会议"四线同时推进"，Q3将决定PJM未来10年市场设计

2. **AI DC选地逻辑反转：电源反推算力，而非算力找电源**: 德州765kV决策+ERCOT 438GW(90% DC)并网队列+CenterPoint 8GW 休斯顿——选址从"土地→电力"变为"电力→土地"

3. **NC废除DC电费免税是标志性政治事件**: 从激励到分责的范式转换，更多州可能跟进——DC的"政策蜜月期"在立法层面正式终结

4. **AI增长与脱碳从"并行"变为"竞争"**: Google公开承认+PPA价格上涨预期+IRA 74%保留≠100%——可再生能源增量已不足以同时满足AI DC和电网脱碳需求

5. **储能规模扩张快于预期,但替代柴油尚需时间**: MA 4.5GWh+DOE贷款+Bloom-Brookfield $25B——储能从"实验性配置"升级为"系统性投资"，但BESS替代柴油备用发电机的成本/可靠性仍待验证

---

## 七、来源索引

| 来源 | 主要覆盖领域 | 可信度 |
|:-----|:------------|:------:|
| Utility Dive | PJM/ERCOT/政策/储能 | ⭐⭐⭐⭐⭐ |
| Data Center Knowledge | DC供电/液冷/PUE/水/政策 | ⭐⭐⭐⭐ |
| DOE/EIA | 能源数据/市场预测 | ⭐⭐⭐⭐⭐ |
| 本期未覆盖: DIGITIMES, Uptime Institute, DataCenterDynamics | — | 源端访问受限 |

---

> **更新日志**:
> - 2026-07-14: 首次编写，覆盖PJM热浪警戒/德州765kV决策/NC DC电费免税废除/NERC风险报告/DOE $3.26B输电贷款/Google脱碳竞争/Brookfield-Bloom $25B能源确定性/MA 4.5GWh储能八大主线
