# 数据中心风火水电动态跟踪 — 2026-07-15

> 范围: DataCenterDynamics / DIGITIMES / Utility Dive / Uptime Institute / DOE/EPA / Data Center Knowledge
> 关键词: 供电(PJM/ERCOT/800V HVDC) · 液冷/散热 · PUE/水资源效率 · BESS储能 · 政策法规

---

## 本期重点速览

| 优先级 | 主题 | 关键信息 | 来源 |
|:------:|:-----|:---------|:-----|
| 🔴 | **NY全美首例DC建设禁令** | Hochul签署行政令暂停50MW以上DC许可，NYISO队列~12GW、8GW于2025年涌入 | DCK 07/14 |
| 🔴 | **NVIDIA-Mitsubishi Heavy 冷却+供电合作** | MHI为日本AI DC供应冷却系统+能源管理设备，NVIDIA从买芯片到买「电力确定性」 | DIGITIMES 07/15 |
| 🔴 | **DC灵活性谈判框架成型** | FERC 6/18命令+EPRI DCFlex: AI负载可实现18-55%灵活性，SVP要求断路器"100%最终控制权" | Utility Dive 06/26 |
| 🟢 | **FERC LaCerte: PJM状态"不可持续"** | 后备拍卖$550M/年额外成本，要求7月治理会议给出根本性改革方案 | Utility Dive 06/25 |
| 🟢 | **PA加强DC监管立法** | 宾州通过新法加强DC选址与电网接入的审查 | DCK 07/14 |
| 🟢 | **ESS Tech 1.2 MWh钠离子BESS** | "Building Block"系统面向DC备用+电网级应用 | Utility Dive 07/14 |
| 🟢 | **HVDC供应链在2H26加速** | Delta等台厂800V HVDC电源出货爬坡，Jih Lin封装收入增长确认 | DIGITIMES 07/08 |
| 🟢 | **DC液冷生态持续扩张** | LG扩大液冷伙伴+台湾服务器合作，NVIDIA-MHI液冷订单预期 | DIGITIMES 06/29 |
| 🟡 | **PCIM 2026: 800V HVDC跨行业融合** | AI DC与e-mobility在800V母线融合，SiC/GaN共享供应链 | DIGITIMES 06/17 |

---

## 一、政策法规

### 1.1 纽约州：全美首个DC建设暂停令

**纽约州长Kathy Hochul签署行政令**，暂停50MW以上新建/扩建DC的环境与公用事业许可申请([Data Center Knowledge, 07/14](https://www.datacenterknowledge.com/data-center-construction/new-york-data-center-moratorium-state-pauses-projects-over-50-mw))。

**核心要点**:
- **暂停范围**: 州环境保育部(DEC)暂停50MW以上DC的**裁量许可申请**。已进入审核流程的不追溯。地方政府许可不受影响。暂停期最长1年或待GEIS完成。
- **触发背景**: NYISO并网队列中约12GW为DC负荷请求，其中8GW+于2025年涌入——增长已不可忽视。
- **制度框架扩展**: 不新建监管流程，而是将现有PSC大负荷改革案(Case 26-E-0045)的工作范围扩展到环境审查。DPS将起草**通用环境影响报告(GEIS)**，覆盖能源需求、水资源、空气质量、噪声、弱势社区影响、排放等。
- **社区投资框架**: Empire State Development在60天内发布**社区投资框架指南**，帮助地方政府与DC开发商谈判利益协议（社区基金、基建改善、劳动力培训、透明度）。
- **电网加速基金**: DPS须评估设立NY电网加速基金——DC开发商预缴**电网升级贡献金**，防范"项目延期/缩减/取消→基建搁浅"风险。
- **跨部门工作组**: 建立DC互联工作组，按"受益者付费"原则改革大负荷接入规则。

**行业反应**:
- Data Center Coalition批评该行政令将"投资、就业与税收推向邻州"
- Persistence Analytics认为"监管确定性成为选址核心变量——开发者不仅要速度，更要可信规则"
- 行政令比州议会通过的20MW版本更宽松，但仍是**全美首个州级DC专门禁令信号**

### 1.2 宾州：DC监管加强

**宾夕法尼亚州通过新立法加强DC监管**([DCK, 07/14](https://www.datacenterknowledge.com/))：
- 增加DC选址与电网接入的审查流程
- 随纽约、缅因、NC之后，**州级DC政策收紧已成趋势**: 从"招商引资"转向"成本分摊+环境监管"

### 1.3 FERC大型负荷灵活性命令效应扩散

**FERC 6/18命令**要求系统运营商为柔性大负荷提供输电接入([Utility Dive, 06/26](https://www.utilitydive.com/news/data-centers-flexibility-utilities-speed-to-power/822588/))：
- 杜克大学研究：DC峰值需求降1-2%可使电价降0.5-2.8%
- EPRI FlexMosaic框架：DC灵活性分5级(A-E)，A级应对"极端压力事件"，E级提供频率稳定
- Emerald AI在SVP/NVIDIA/PGE/UK/SRP等多地验证：**训练负载可暂停/减速，推理查询可跨区域重路由**
- SVP要求互联协议中包含**100%负载侧断路器终极控制权**——数据中心的"控制权让渡"是核心谈判难点

### 1.4 立法趋势小结

| 维度 | 信号 | 烈度 |
|:-----|:-----|:----:|
| NY暂停令 | 全美首个州级DC专项暂停 | 🔴 高 |
| PA新监管法 | DC选址+电网审查升级 | 🟡 中 |
| NC废除电费免税 | 激励收缩但不全面回撤 | 🟡 中 |
| 各州AIRA/社区投资框架 | 大负荷需设立社区利益金 | 🟡 中 |

---

## 二、供电

### 2.1 PJM — 后备拍卖+治理改革

- **DOE紧急命令成本显性化**: 保持响应机组在线运行约需**$550M/年**([Utility Dive, 06/25](https://www.utilitydive.com/))
- **FERC LaCerte委员公开定性PJM"不可持续"**: 要求7月治理会议给出根本性改革方案
- **后备拍卖9月冲刺**: 容量市场改革方案进入三选一关键阶段
- **ICF报告**: 美国仅3%过剩发电容量，电力需求加速增长

### 2.2 HVDC 800V — 供应链爬坡确认

DIGITIMES连续报道HVDC加速信号：

- **Delta**: HVDC电源在2H26显著放量，CSP在持续提升单机架功率规格([DIGITIMES, 07/08](https://www.digitimes.com/))
- **Jih Lin**: 800V HVDC架构推动封装业务营收增长，收入结构从汽车转向AI DC([DIGITIMES, 06/29](https://www.digitimes.com/))
- **PCIM 2026**: 800V HVDC母线正统一AI DC与e-mobility——SiC/GaN两种电力电子技术共享同一高压供电架构([DIGITIMES, 06/17](https://www.digitimes.com/))

### 2.3 NVIDIA-Mitsubishi Heavy 能源伙伴关系

**NVIDIA与三菱重工探讨合作关系**，MHI供应：
- AI DC冷却系统（液冷方向明确）
- 能源管理设备
- 日本AI建设加速落地的"工业级"配套保障([DIGITIMES, 07/15](https://www.digitimes.com/))

这是NVIDIA**首次深度绑定传统重工企业**做冷却+供电一体化，标志：
> 从"卖芯片"延伸到"卖电力确定性"——AI DC瓶颈已从算力转向供电与散热

### 2.4 数据中心灵活性 — 互联与控制权博弈

关键进展([Utility Dive 深度报道, 06/26](https://www.utilitydive.com/news/data-centers-flexibility-utilities-speed-to-power/822588/))：

| 参与方 | 角色 | 谈判立场 |
|:-------|:-----|:---------|
| EPRI DCFlex | 标准化框架 | DC可设计为"以灵活性为核心运营原则" |
| Emerald AI | 协同层 | 不直接控制，协调"电网需求→DC操作可行边界" |
| SVP (Silicon Valley Power) | 公用事业 | 要求100%负载侧断路器控制权——不可谈判 |
| PGE | 公用事业 | 要求"可见性+可调度性" |
| TeraWulf | DC运营商 | 不接灵活安排→竞争者接，但市场还太新 |
| NVIDIA | 技术方 | 训练负载可暂停/推理可重路由 | 

**已验证灵活性效果**:
- Salt River Project: AI负载在3小时峰值期逐步下调25%
- 跨区域重路由: Virginia→Illinois，服务质量无损失
- UK: 1分钟内降低AI负载1/3+
- PGE: 模拟天气灾害场景降载20%

**EPRI-OCP MOU (Apr 2026)** 为标准化互联协议铺路。
**96MW Aurora AI Factory (Manassas, VA)** 将于2026年底上线，首次规模化验证"为灵活性设计的AI工厂"。

---

## 三、液冷/散热技术

### 3.1 NVIDIA-MHI冷却合作

MHI为日本AI DC供应的冷却系统预计采用**液冷方案**。日本市场的特殊性：
- 地震多发→液冷减少顶部散热器脱落风险
- 高密度诉求→40-100kW/rack须液冷支持
- 三菱重工的工业级冷却制造能力可支撑GW级部署

### 3.2 LG液冷生态扩张

**LG扩大数据中心的液冷推广**([DIGITIMES, 06/29](https://www.digitimes.com/))：
- 瞄准台湾服务器合作伙伴
- 液冷从"替代方案"走向"必要性方案"
- 产业链标准尚碎片化——LG试图建立生态位

### 3.3 Power/thermal供应商6月营收增长

AI服务器组件供应商维持健康营收增长**供电/散热供应商领跑**([DIGITIMES, 07/15](https://www.digitimes.com/))：
- Delta Electronics: 1H营收+41%，AI电源+散热需求驱动([DIGITIMES, 07/09](https://www.digitimes.com/))
- Potens: 电源半导体 + AI冷却电源方案，服务器收入占比达两位数([DIGITIMES, 06/29](https://www.digitimes.com/))
- Jih Lin: HVDC封装带动AI电源管理业务

---

## 四、储能(BESS)

### 4.1 ESS Tech 1.2-MWh 钠离子BESS

**ESS Tech发布"Building Block"系统**([Utility Dive, 07/14](https://www.utilitydive.com/))：
- 1.2 MWh钠离子储能模块
- 面向：数据中心备用 + 电网级应用
- 铁基化学，不依赖锂/钴等受限材料

### 4.2 CATL 钠离子BESS

**CATL TENER Sodium** —— 全球首款**量产级钠离子储能系统**([DIGITIMES, 06/24](https://www.digitimes.com/))：
- 从试点走向商用
- 数据中心备用电源是核心应用场景之一

### 4.3 汽车—数据中心产能转换

**Honda/通用/Ford** 将**未使用的EV电池产线转向数据中心储能**([DIGITIMES, 06/30](https://www.digitimes.com/))：
- Honda俄亥俄工厂：原为EV电池产线，现转产数据中心电池
- 汽车OEM产能过剩 → 储能供应扩容
- 这一趋势与LGES转产AI储能逻辑一致

---

## 五、综合趋势判断

| 方向 | 热度 | 关键信号 |
|:-----|:----:|:---------|
| 🔴 **DC选址监管风暴** | 🔥🔥🔥 | NY暂停令+PA新法+NC免税废除——州级DC政策从"拉"到"管"转折点 |
| 🔴 **电力确定性金融化** | 🔥🔥🔥 | NVIDIA绑定MHI做冷却+供电，Brookfield-Bloom $25B协议，HVDC供应链加速 |
| 🟢 **HVDC 800V加速量产** | 🔥🔥🔥 | Delta/Jih Lin出货+PCIM跨行业融合共识，供应链验证从"宣传"到"营收" |
| 🟢 **DC灵活性从概念到落地** | 🔥🔥 | FERC 6/18命令+EPRI DCFlex+Emerald AI多验证→互联协议格式待定 |
| 🟢 **BESS路线分化** | 🔥🔥 | 钠离子(ESS/CATL)入局、汽车产线转产储能、Bloom燃料电池并行 |
| 🟡 **液冷生态布局加速** | 🔥🔥 | NVIDIA-MHI+LG液冷伙伴扩展+台厂营收验证，但标准碎片化待统一 |
| 🟡 **备用拍卖成本显性化** | 🔥🔥 | PJM $550M/年，从隐性成本变成公共政策争论焦点 |

### 关键交叉

| 趋势A | 趋势B | 交叉点 |
|:------|:------|:-------|
| NY暂停令+PA审查 | DC灵活性强制化 | 许可前置条件→DC须证明灵活性能力 |
| HVDC 800V量产 | 液冷生态扩张 | 40kW+机架须同时升级供电(800V)+散热(液冷) |
| BESS钠离子入局 | 汽车产能转换 | DC储能成本曲线将加速下降 |

---

## 六、来源覆盖一览

| 来源 | 文章数 | 覆盖质量 |
|:-----|:------:|:---------|
| Data Center Knowledge | 3篇 | ✅ NY暂停令、PA立法、趋势分析 |
| Utility Dive | 2篇深度 | ✅ DC灵活性框架·PJM+FERC+后备拍卖 |
| DIGITIMES | 5条报道 | ✅ HVDC加速·NVIDIA-MHI·液冷·BESS·PCIM |
| DOE/eia.gov | — | ✅ 数据平台接入，按月跟踪 |
| Uptime Institute | — | ⚠️ 资源页受限制，需登录 |
| DataCenterDynamics | — | ⚠️ 持续403拒绝访问 |

> **局限说明**: DataCenterDynamics 持续 403，Uptime Institute 资源页需登录。本报告以 Utility Dive / Data Center Knowledge / DIGITIMES 为主力源，辅以 DOE/EIA 数据平台。

---

*编制: 2026-07-15 21:00 UTC+8 · 来源覆盖: DCK · Utility Dive · DIGITIMES · DOE/EIA*
