# 🔌 数据中心风火水电动态跟踪 — 2026-07-18

> **跟踪范围**: 供电(PJM/ERCOT/800V HVDC) · 液冷/散热技术 · PUE/水资源效率 · 储能(BESS) · 政策法规
> **来源**: Utility Dive, Data Center Knowledge, DIGITIMES, FERC
> **数据时效**: 2026年7月第3-4周

---

## 📋 本期要点

| 方向 | 信号强度 | 核心事件 |
|:-----|:--------:|:---------|
| ⚡ **PJM/FERC** | 🔴 | **FERC Chairman Swett: PJM 容量拍卖结果加重"警报"** — 会议设定数据中心可靠性标准截止日期 |
| 🏛️ **选址监管** | 🔴 | **Palm Beach 否决 AI 数据中心项目** — 地方政府挑战华尔街电力投资逻辑 |
| 🔮 **光互连供应链** | 🟢 | **6英寸 InP 晶圆供应告急** — AI 数据中心光互连竞赛遭遇供应链瓶颈 |
| 🔌 **WBG 功率半导体** | 🟢 | **兆瓦级 AI 机柜推动宽禁带半导体** — SiC/GaN 在 AI 电源架构中迎来新机遇 |
| 🏛️ **新泽西** | 🟢 | **新法允许数据中心为家庭能源升级付费** — 替代性社区投资机制 |

---

## 🔴 关键动态

### 1. FERC Chairman Swett: PJM 容量拍卖结果加重"警报"

- **来源**: Utility Dive · 2026-07-18 （FERC 月度会议）
- **标题**: *PJM capacity auction results compound 'alarm bells': FERC Chairman Swett*
- **要点**:
  - FERC 主席 Laura Swett 在 FERC 月度会议上表示，PJM 最近的容量拍卖结果进一步加重了已有的"警报信号"
  - FERC 在此次会议上设定了 **数据中心可靠性标准（reliability standards）的截止日期**，针对数据中心的并网可靠性提出明确时间表
  - 同时下令 CAISO 和 SPP 就"seams"问题（跨区域协调）提交报告
  - 推进了新泽西一条输电线路成本回收的投诉案件
  - **信号**: 这是 FERC 首次直接为数据中心设置专门的可靠性标准时间线，标志着联邦监管层开始从"讨论"转向"行动"
  - **与上周联动**: 此前 LaCerte 委员"PJM 不可持续"定性 + 分析师"干预死循环"警告，本周 Swett 主席进一步确认——PJM 市场改革已进入"监管介入"阶段

### 2. Palm Beach 否决 AI 数据中心项目 — 地方挑战华尔街电力投资

- **来源**: Data Center Knowledge · 2026-07-17
- **标题**: *Palm Beach Denial Challenges Wall Street's AI Power Bet*
- **要点**:
  - Palm Beach（佛罗里达）地方政府否决了一项新的 AI 数据中心项目
  - **标志性意义**: 这是继 NY 暂停令（州级）、NC 免税废除（州级）、PA 新法（州级）之后，**地方政府层级**首次主动否决 DC 项目
  - Shane Snider 指出，这一否决"挑战了华尔街的 AI 电力投资假设"——说明 DC 项目面临的阻力不仅来自监管和电网，还来自**地方社区的政治意愿**
  - **趋势**: 从"Power availability"到"regulatory certainty"再到"community acceptance"，DC 选址变量在三个季度内增加了两层

---

## 🟢 趋势动态

### 3. AI 数据中心光互连竞赛遭遇 6 英寸 InP 晶圆供应瓶颈

- **来源**: DIGITIMES · 2026-07-17
- **标题**: *AI data center buildout fuels optical interconnect race, but 6-inch InP wafers hit supply wall*
- **要点**:
  - AI 数据中心的建设热潮推动了光互连（optical interconnect）竞赛
  - 但 6 英寸 InP（磷化铟）晶圆供应遇到瓶颈——这是硅光子/光互连的关键衬底材料
  - 与 Tower Semiconductor $3B 日本押注硅光子（7/15 报道）形成对照：需求端在狂奔，但 **上游材料供应链存在硬瓶颈**
  - **趋势判断**: 光互连在数据中心内部的渗透率增长确定，但 InP 晶圆产能能否跟上将成为 2027-2028 年的关键约束

### 4. 兆瓦级 AI 机柜推动宽禁带功率半导体（SiC/GaN）机遇

- **来源**: DIGITIMES · 2026-07 （special report）
- **标题**: *Megawatt AI Racks: Infrastructure Evolution & Wide-Bandgap Power Semiconductor Opportunities by 2030*
- **要点**:
  - DIGITIMES 发布专题报告，分析兆瓦级 AI 机柜的基础设施演进与宽禁带功率半导体机遇
  - 随着单机柜功率突破 100+ kW 并向 1 MW 迈进，SiC（碳化硅）和 GaN（氮化镓）在电源转换中的优势日益凸显
  - **叠加 800 VDC**: WBG 器件天然适配高压 DC 架构，SiC/GaN+800V HVDC 构成下一代数据中心供电技术栈的核心组合
  - **与台达信号联动**: 台达 1H 营收增 41% 中 AI 电源 + 800V HVDC 已进入量产通道，WBG 是背后的器件级驱动力

### 5. 新泽西新法允许数据中心为家庭能源升级付费

- **来源**: Canary Media via Utility Dive "What We're Reading" · 2026-07-18
- **标题**: *New Jersey law will let data centers pay for home energy upgrades*
- **要点**:
  - 新泽西签署法律，允许数据中心为住宅能源升级（如太阳能、电池、能效改造）付费，作为社区投资的一部分
  - 与 NJ 此前设立数据中心关税（7月初）和降低输电 ROE 形成**一整套监管方案**
  - **信号**: 这代表了一种新的"利益共享"模式——DC 运营商通过直接资助社区能源转型来换取建设许可，可能成为其他州效仿的模板

### 6. FERC 7月23日 PJM 治理技术会议前瞻

- **来源**: Utility Dive · 2026-07-15 (opinion)
- **标题**: *The grid's fastest-growing resource isn't generation. It's flexibility*
- **要点**:
  - FERC 定于 7 月 23 日召开 PJM Interconnection 治理技术会议
  - 核心议题：PJM 治理结构是否需要改革以应对数据中心的快速需求增长
  - 前 PJM 董事会成员 Jeanine Johnson 指出："技术已到位，但制度没跟上"——灵活性（负载侧需求响应/VPP）是增长最快的资源，但 PJM 的制度安排尚未有效激活

---

## 📊 趋势判断

| 方向 | 热度 | 关键信号 |
|:-----|:----:|:---------|
| ⚡ FERC 监管介入 PJM | 🔥🔥🔥🔥🔥 | Swett 设可靠性标准截止日期 + LaCerte "不可持续"定性 + 7/23 治理会议 = 三周内密集行动 |
| 🏛️ 地方否决权激活 | 🔥🔥🔥🔥🔥 | Palm Beach 否决 + NY 暂停令 + PA 新法 = DC 选址已从"两变量"变为"四变量"(电+地+监管+社区) |
| 🔮 光互连供应链 | 🔥🔥🔥🔥 | InP 晶圆瓶颈 + Tower Semi $3B = 供不应求且上游受限，2027-2028 关键窗口 |
| 🔌 WBG+800V 技术栈 | 🔥🔥🔥 | SiC/GaN 兆瓦级报告 + 台达量产 + 800VDC = 供电架构代际切换的技术层逻辑加速闭环 |
| 🏛️ 利益共享新模式 | 🔥🔥🔥 | NJ 允许 DC 为家庭能效付费，可能成为 DC 社区关系的"软基建"政策模板 |

### 本期核心信号

**PJM 监管节奏显著加快** — FERC 在一周内出现了"LaCerte 委员的不可持续定性 + Swett 主席的警报确认 + 可靠性标准截止日期设定 + 7/23 治理会议预告"四重信号叠加。这是自 2026 年初 PJM 后备拍卖讨论以来，FERC 从"观察"转向"介入"的最明确标志。

**DC 选址变量再次扩容** — 从 Palm Beach 事件可以看出，地方政府（市/县级）的否决权正在成为 DC 开发的"第四道闸门"。此前行业关注焦点在**电力可用性**→**监管确定性**→**社区接受度**，现在三个变量同时收紧。

> **一句话**: 7 月第 3 周，DC 行业在 PJM 市场（FERC 介入加速）和选址（地方否决权激活）两个维度同步承受压力，而光互连供应链和 WBG 功率半导体的技术演进则从供给侧提供了长期利好信号。

---

## 🔗 参考链接

- [PJM capacity auction results compound 'alarm bells': FERC Chairman Swett (Utility Dive, 2026-07-18)](https://www.utilitydive.com)
- [Palm Beach Denial Challenges Wall Street's AI Power Bet (Data Center Knowledge, 2026-07-17)](https://www.datacenterknowledge.com)
- [AI data center buildout fuels optical interconnect race, but 6-inch InP wafers hit supply wall (DIGITIMES, 2026-07-17)](https://www.digitimes.com)
- [Megawatt AI Racks: Infrastructure Evolution & Wide-Bandgap Power Semiconductor Opportunities by 2030 (DIGITIMES, 2026-07)](https://www.digitimes.com)
- [New Jersey law will let data centers pay for home energy upgrades (Canary Media via Utility Dive, 2026-07-18)](https://www.utilitydive.com)
- [The grid's fastest-growing resource isn't generation. It's flexibility (Utility Dive Opinion, 2026-07-15)](https://www.utilitydive.com)
- [Right-Sizing Data Centers: How to Match Footprint to Real-World Demand (Data Center Knowledge, 2026-07-17)](https://www.datacenterknowledge.com)
- [How NASA's Artemis Lessons Apply to AI Infrastructure Planning (Data Center Knowledge, 2026-07-16)](https://www.datacenterknowledge.com)
- [What Britain's Next Prime Minister Could Mean for UK Data Centers (Data Center Knowledge, 2026-07-16)](https://www.datacenterknowledge.com)

---

## 📝 更新记录

| 更新日期 | 更新人 | 更新内容 |
|:---------|:-------|:---------|
| 2026-07-18 | AI Agent | 首次创建，6条动态（FERC Swett警报确认+Palm Beach否决+InP光互连瓶颈+WBG功率半导体+NJ家庭能效法+7/23治理会议） |
