# 🔌 数据中心动态跟踪 — 2026-07-31

> **跟踪范围**: 数据中心建设/运维 · 供电散热方案 · 数据中心标准 · Edge DC 趋势
> **执行时间**: 2026-07-31 21:00 CST
> **任务链**: research_task_runner guide --task 7c5541b6
> **数据时效**: 2026年7月第5周（本周有效产出 ✅）

---

## 📋 本周期搜索摘要

| 来源 | 结果 | 说明 |
|:-----|:----:|:-----|
| 🔴 Baidu | ❌ | 百度安全验证拦截 |
| 🟡 Bing | ⚠️ | 返回基础科普（Windows Server版本/DC定义），无 2026 行业动态 |
| 🔴 DataCenterDynamics | ❌ | HTTP 403 持续拒绝 |
| 🔴 SemiEngineering | ❌ | 站内搜索 "data center" → Nothing Found |
| 🔴 36氪 | ❌ | JS 渲染页面无静态内容 |
| 🟢 **ServeTheHome** | ✅ | 搜索页返回 280 页索引 + 3 篇深抓（HPE Venice / Dell VEP4600 / Supermicro CDU） |

**结论**: 常规搜索渠道（Baidu/Bing/DCD）仍不可用；**ServeTheHome 成为本周唯一有效信源**，深抓获得 2 条 P0/P1 级发现 + 1 条背景参考。

---

## 🔥 核心发现

### 1️⃣ HPE Cray GX5000: 单机架 81,920 核 — 高密度液冷+母排供电新标杆 🔴 P0

- **来源**: ServeTheHome, 2026-06-17（HPE Discover 2026 展台实拍）
  https://www.servethehome.com/81920-cores-per-rack-with-amd-epyc-venice-at-hpe-discover-2026/
- **要点**:
  - HPE Cray GX250a 计算刀片集成 **8× AMD EPYC "Venice" CPU**，官方口径单机架 **81,920 核**（评论推算: 40U × 8 插槽 × 256 核 = 81,920，36 计算刀片 + 其余 4U）
  - 供电: 刀片**中心母排（busbar）**设计，类 ORv3 但实现不同；两侧为冷/热液冷接点
  - 散热: **全液冷** — CPU 冷板（6 螺点）+ **DIMM 液冷**（MRDIMM 形态）+ 本地 scratch 存储（Samsung E1.S EDSSF）置于冷板上方
  - 网络: Slingshot 400 双 NIC/侧（类 OCP NIC 3.0 连接器），预留 Slingshot 800 升级位
  - 配套 **1.6MW CDU**（单 CDU 容量较 2023 年 80-100kW 时代跳升 ~16×）
  - 部署: 首单为 Los Alamos "Mission" 超算（与 NVIDIA 合作）
  - 评论补充: Venice 单 CPU 700-1400W → **单机架 250-320kW**（40U，不含网络），对比当前风冷机架 ~8,000 核/架密度提升约 **10×**
- **解读**: 机架功率从 30-50kW → 250-320kW，液冷从"可选"变"强制"；母排供电 + 1.6MW CDU 标志**集群级供电散热架构**进入量产前夜。

### 2️⃣ Dell VEP4600: 二手 Edge 网络网关解剖 — uCPE 形态设计要点 🟢 P1

- **来源**: ServeTheHome, 2026-07-29（深度评测）
  https://www.servethehome.com/dell-vep4600-review-the-system-i-have-lusted-after-for-years/
- **要点**:
  - 形态: 1U **15in/38.1cm 浅机箱**，除电源外**全部线缆前置**（uCPE/网络网关典型设计）
  - 计算: Intel Xeon D-2187NT 16 核；**10× 10GbE**（2× X722 SFP+ 板载 + 8× X710 经双 rNDC 卡）+ 4× 1GbE（i350-am4）
  - 供电: 2× **495W 80Plus Platinum** 冗余电源（该时代同档多为 Gold）
  - BMC: ASPEED，独立 BMC 串口+管理口
  - 市场信号: $495 二手价（16核/64GB/1TB SSD）；Dell 清仓最后批次
- **解读**: Edge DC 网关设备价格崩塌，10GbE 边缘接入已成标配；浅机箱+前布线形态值得边缘部署参考。

### 3️⃣ Supermicro 定制液冷机架 — 冷却分配架构参考 🟡 P2（背景, 2023-10）

- **来源**: ServeTheHome, 2023-10-06（背景资料，非本周新动态）
  https://www.servethehome.com/supermicro-custom-liquid-cooling-rack-a-look-at-the-cooling-distribution/
- **要点**: CDU 从 40kW → 80/100kW 演进；零U垂直歧管+横向歧管；单手快断接头（疑似 CPC 标准，无 OCP 统一标准）；H100 4×8GPU 机架需 **6× APC PDU** 供电；350W→500W CPU 时代液冷必选
- **对照**: 2026 年 HPE 已用 1.6MW CDU → 液冷规模 2 年扩张 16×+，印证 §1 判断。

### 4️⃣ STH 索引级动态（2026-06~07, 标题级, 未深抓）

| 条目 | 日期 | 相关方向 |
|:-----|:----:|:--------:|
| Micron 首款 **PCIe Gen6 数据中心 SSD 9650**（Computex 2026 亮相） | 07-05 | 存储/标准 |
| Qualcomm **Dragonfly** 数据中心品牌 + Investor Day（HBM 替代方案） | 06-24 | 计算/互联 |
| Anthropic 签约 **SpaceX Colossus 1** 数据中心容量 | 05-09 | 建设/租赁 |
| **AMD EPYC 8005 (Venice)** 发布: 84 核 Zen5 / 225W TDP | ~06 | 计算 |
| **Intel Xeon 6+ Clearwater Forest** 发布 | ~07 | 计算 |
| **Samsung PM1763 PCIe Gen6 企业 SSD** 进入量产 | ~07 | 存储 |
| **Meta 采购数千万 AWS Graviton Arm 核心**（CPU 圈地） | ~07 | 超大规模 |
| ASRock Rack **4U16X-GNR2 HGX B300 8-GPU** 服务器评测 | 07-27 | AI 服务器 |
| ASUS **8× B300** 服务器（XA NB3I-E12） | ~07 | AI 服务器 |
| Supermicro **GB300 Super AI Station** 近距离观察 | ~07 | AI 服务器 |
| MSI **DLC 液冷 Venice** 平台（CD182-S6091-X2） | ~07 | 液冷 |
| MiTAC: **Diamond Cooling + 52U 机架**（Computex 2026 展台） | ~06 | 散热/机架 |
| 8× NVIDIA **GB10 集群低功耗**研究（BIG AI Cluster Little Power） | ~07 | 边缘/能效 |
| 40-Node **1U 集群**（Gigabyte R1C7-K0A-AS1） | ~07 | 高密度 |
| **APC PowerForge**（DTW 2026 展台 3D 打印演示，娱乐向） | 05-24 | 供电(弱) |

*来源: https://www.servethehome.com/?s=data+center*

---

## 📌 本期综合信号

1. **机架功率密度进入 250-320kW 时代**（HPE Venice）→ 液冷+母排供电从可选变标配，1.6MW CDU 成为新规格锚点
2. **PCIe Gen6 存储就绪**: Micron 9650 + Samsung PM1763 量产，数据中心存储带宽换代窗口开启
3. **Edge 网关商品化**: 10GbE 边缘接入设备二手价跌破 $500，边缘硬件成本大幅下探
4. **Arm CPU 圈地战**: Meta 数千万 Graviton 核心采购 → 超大规模云厂商 CPU 供应链多元化

---

## ⚠️ 信源健康度记录

| 信源 | 近期表现 | 连续性评分 |
|:-----|:---------|:----------:|
| ServeTheHome | ✅ 搜索+深抓均可用 | 🟢 可靠 |
| DataCenterDynamics | 持续 403（≥4次） | ❌ 不可用 |
| Baidu | 持续验证拦截 | ❌ 不可用 |
| SemiEngineering | 搜索接口空返回 | ⚠️ 需换 URL 策略 |
| 36氪 | JS 渲染无静态内容 | ⚠️ 需换接口 |

**建议**: ① STH 升级为核心信源（深抓质量高）；② SemiEngineering 改用其分类页/Google Cache 而非站内搜索；③ 36氪需浏览器渲染（CDP）方案。

---

*生成: 2026-07-31 21:00 CST | 任务: research_task_runner 7c5541b6 | 有效发现: 2 P0/P1 + 1 背景 + 15 索引级*
