# 数据中心追踪 (2026-08-11)

> **执行时间**: 2026-08-11 CST
> **任务**: 数据中心追踪
> **源可用性**: ServeTheHome ✅(8/10 PDU 评测) · SemiEngineering ✅(8/11 CPO 文章) · Baidu ❌(安全验证,第12轮) · Bing ❌(仅泛百科,第12轮) · DataCenterDynamics ❌(403,第12轮) · OCP ❌(403,OCP APAC 8/11-12 台北窗口)

---

## 📌 P1 发现

- **ServeTheHome / Panduit E36G18L PDU Review: A Sweet Managed and Switched by Outlet PDU**（2026-08-10, Eric Smith）: **零U 按插座计量+切换 PDU**（2"×3"×70" 长条，NEMA L6-30P 插头/30A 208V 电路）——36 插座=18×「4-in-1」组合口（C13/C15/C19/C21 通用）+ 18×「2-in-1」（C13/C15）；**每插座独立状态 LED + 每插座级计量/远程切换**；双磁断路器 bank（teal/grey 标签区分下游插座，outlets 31-36=B2 bank）；带温度监控；支持锁定线缆（LPCA08 双锁定：兼容 C14/C13 + W-Lock/V-Lock）。含义：机架供电管理粒度从整 PDU 下探到**单插座级**（每插座计量+切换+锁定），配合高密度 AI 机架（NVL72 级）的供电精细治理趋势。URL: https://www.servethehome.com/panduit-e36g18l-pdu-review-a-sweet-managed-and-switched-by-outlet-pdu/

- **SemiEngineering / CPO Test Won't Scale Without Standardization**（2026-08-11, Anne Meixner）: **CPO（共封装光学）测试不标准化就无法规模化**——AI 数据中心把光学推近 GPU（scale-up 带宽需求 ≈ scale-out 的 **10×**，Ayar Labs），但量产 ATE 落后于需求；技术路线分步走=**NPO（近封装光学）预计 12-18 个月量产、CPO（on-substrate）18-24 个月**（scale-up/scale-out 应用），NVIDIA/Broadcom 已推出方案并"heavily ramping"；Lightmatter+OCP 成员 3 月公布 rack 级开放参考设计，目标**规模化至 1000 万 unit/年**，测试规格纳入其中。当前 CPO 封装集成 **4-36 个 optical engine**（跨 compute die 2-4 侧面，Teradyne）。含义：CPO 从"要不要用"进入"如何量产"阶段，测试标准化是产业链成熟度关键瓶颈。URL: https://semiengineering.com/cpo-test-wont-scale-without-standardization/

- **SemiEngineering（同上文）: CPO 测试三大缺口**——①**连接器/接口无标准**：光纤连接器类型、对准方案、激光传输无共识，制造测试插拔需承受**数万次**（连接器不达标无法进量产环境），每个新设计都要定制测试单元；②**测试数据格式缺口**：**STDF 从未为光学测量设计**（波长扫描/偏振相关损耗曲线/远场轮廓/LIV 曲线无法作为一等对象，被压扁成标量或 vendor 私有文件，良率学习信息丢失），呼吁 STDF 光学扩展或平行格式；③**可追溯性=契约问题**：EIC/PIC/激光/连接器/基板/散热器 ID 跨厂传输易丢，需把 ID 传播要求写进 OSAT 工作说明书（"manufacture data nobody captured"）；专家共识=标准化聚焦边界互操作（测试访问/参考条件/术语/校准/上报格式），不暴露供应商专有细节。玩家图谱：Ayar Labs/Intel Foundry/Amkor/DR Yield/Teradyne/Advantest/yieldWerx/Lightmatter。URL: https://semiengineering.com/cpo-test-wont-scale-without-standardization/

---
