# 数据中心追踪 (2026-08-13)

> **执行时间**: 2026-08-13 CST
> **任务**: 数据中心追踪

---

## 今日发现

- **Semiconductor Engineering《The 1-Megawatt Rack Debate》**（08-13）: 1MW 机架成数据中心架构分水岭——Google/Meta/Microsoft 在 OCP 内以 **Mount Diablo 项目**（基于 OCP Diablo 框架）统一液冷/水流/供电标准；供电演进 12V→48V→480/800V HVDC（借鉴电动车产业，**±400V DC 配电**），1MW 机架 800V 配电 vs 50V busbar 需支撑 **20,000A**；机架功率 20 年从 4kW→今天常见 250kW→未来 1MW，GPU 峰值电流从 CPU 时代 100-300A 涨至现 1,000-2,000A、**预期本十年末 10,000A/GPU**（I²R 损失随电流平方增）；**Open Rack Wide (ORW)** 约 2× ORV3 宽度+结构加固，AMD Helios 基于 Meta ORW（2025 提交 OCP）；agentic AI 使设计从 average-power 转向 **sustained peak-power**（Siemens EDA）；Synopsys 判断 1MW 机架必经 **3D-IC die 堆叠**（interposer 4 die→8 die）；Ayar Labs 明确"押注反对 1MW 机架"——光学使 scale-up 域扩展至 **500,000 GPUs**、10×200kW 机架光连接替代 1-2MW 单机架；Cadence 强调 UALink 等开放 scale-up 标准成"从 grid 到 chip"整体优化的关键；市场窗口缩至 1 年（spec 1.5-2 年一代）。URL: https://semiengineering.com/the-1-megawatt-rack-debate/

- **Semiconductor Engineering《Copper's Grip On AI Scaling Is Starting To Slip》**（08-13）: 网络互联范式再迁移——**"scale-up=铜、scale-out=光"旧规则瓦解**，光纤渗入 scale-up（200G 信令铜上限 5-7m，>10m 必须光）；Ayar Labs 提出**新术语 scale-in**（近 3 个月出现，指单机箱内 GPU 带宽）；scale-up 唯一保留定义=**memory semantics**（单 OS 域单内存，Synopsys），UALink 保证跨机架 scale-up 仍**单 switch-hop**（ToR/MoR 部署，无需 switch-to-switch）；GPU 效率约 **25%**（等待数据，Omnitron）；Google 采用 **torus 网络 + OCS 光电路交换**（非 leaf-and-spine，4-hop 路径），OCS 正被更多架构考虑；Clos/叶脊 vs torus 的 hop 数-功耗权衡成拓扑设计核心变量。URL: https://semiengineering.com/coppers-grip-on-ai-scaling-is-starting-to-slip/

- **ServeTheHome《AMD Instinct MI455X Deep Dive: CDNA 5 Marks The Next Era of Instinct》**（08-12）: CDNA 5 = AMD 近十年最大服务器 GPU 架构革新（borrow RDNA SIMD32 ALU 组织）——TSMC **N2 (2nm GAAFET)** 首用，**320B 晶体管（+72%）**；FP4/FP8 矩阵峰值 **4× MI355X**（>40 PFLOPS dense FP4）、其余格式 2×、FP32/FP16 向量 315 TFLOPS；**12 堆 HBM4 → 23.3 TB/s（2.9×）**、432GB（1.5×，36GB/stack）——带宽/FLOP 比罕见逐代提升（DRAM 密度放缓为全行业瓶颈）；**UAL scale-up 3.6 TB/s** + PCIe/xGMI 聚合链接带宽 4× MI355X（"移动数据比计算更重要"）；单卡功耗未披露、估 **>2kW**（Helios 机架 245kW、4 GPU/compute tray）；数据中心销售占 AMD 总营收 **>50%**。URL: https://www.servethehome.com/amd-instinct-mi455x-deep-dive-cdna-5-marks-the-next-era-of-instinct/

## 与既有知识链的关联

- **供电架构主线延续**：±400V DC / 800V HVDC / Mount Diablo ↔ 08-11 PDU 插座级管理（供电治理从整架到单插座）↔ 08-06 UALink 预告（开放 scale-up 标准）
- **光进铜退主线强化**：scale-in 术语 + 光入 scale-up ↔ 08-11 CPO 测试标准化（scale-up 带宽 ≈ scale-out 10×）↔ 08-12 LPO 112G PHY（去 DSP 省 50% 模块功耗）——光学三连周：CPO 标准化→LPO 合规→铜上限量化
- **HBM 定制化主线互证**：MI455X 12 堆 HBM4 + custom HBM（08-12 SE）——内存子系统成 AI 加速器差异化主战场
- **UALink 事件窗口**：OCP APAC（8/11-12）无公开信号后，本文系 Cadence/AMD 侧佐证 UALink 单跳架构意图，下一节点 8/22 Hot Interconnects

## 源可靠性

| 源 | 状态 | 说明 |
|:---|:----:|:-----|
| SemiEngineering | ✅ | 08-13 三篇（1MW 机架/垂直集成/铜互联），RSS 抓取 |
| ServeTheHome | ✅ | 08-12 MI455X 深度评测正文 |
| Baidu / Bing / DCD | ❌ | 第 14 轮一致拦截/无增量 |

> 追踪见 `TRACKING.md`；归档纪律：URL 均经 curl 验证 HTTP 200，来自实际抓取内容。
