# 数据中心追踪 (2026-08-15)

> **执行时间**: 2026-08-15 CST
> **任务**: 数据中心追踪（供电/电网/液冷/PUE 基础设施视角）
> **执行链**: plan → web_fetch×8 → register → scaffold → 写入 → verify → update-log
> **源状态**: DataCenterDynamics 403 / Baidu·Bing 反爬+SEO污染 / Data Center Frontier 403 / DCK ✅ / STH ✅

---

## 🔌 供电与电网

- **DCK/PJM 3.8 GW 负荷转移事件或催生大型计算负载 ride-through 新规**（2026-08-12）: 7/22 北弗吉尼亚 230kV 输电线路机械故障退出服务后，Dominion 区域数据中心约 3,800 MW 需求从电网转移至现场发电（第一波 ~2,970 MW + 电压上升后 1,099 MW）。PJM 在 9 分钟内恢复控制误差（NERC 要求 30 分钟），电网保持可靠，但这是 PJM 经历的最大规模突发大型负载转移。对比：2024-07 与 2025-02 类似事件各仅 ~1,500 MW，本次为其 2 倍以上。PJM 运营委员会主席 Emanuel Bernabeu（8/6 会议）表示涉事数据中心"不应断开电网"，PJM 正在评估对现有及未来大型负载的 ride-through/保护协调/遥测/并网行为要求；FERC 已于 7 月指示 NERC 制定大型计算负载接入可靠性标准。分析（Persistence Analytics Group 的 Neil Osnato）："1 GW 数据中心"标签已不充分，规划者需区分总设施需求/常规电网输入/最大电网输入/扰动响应负载/紧急电网依赖/可调负载。URL: https://www.datacenterknowledge.com/regulations/3-8-gw-load-drop-prompts-potential-pjm-rules

- **DCK/Galaxy Digital：押注"电网质量"而非"bragawatts"**（2026-08-14）: Galaxy 自 2024 年中预判 AI 供电瓶颈（发电-输电-互联全链条），策略为自营物理基础设施、以业主身份出租算力空间。关键量化：ERCOT 6 月追踪 >438 GW 大型负荷互联请求，数据中心占近 89%；PUCT 已批准 ERCOT "Batch Zero" 流程对 ≥75 MW 大型负荷做系统级评估。Galaxy 西德州 Helios 园区 1.63 GW 已通过 LLIS 并签公用事业合同，CoreWeave 承诺 800 MW 总功率（对应 526 MW 关键 IT 负载、分三阶段），Phase I 已交付 ~200 MW 总功率/133 MW 关键 IT（15 年租约）；McGregor 500 英亩地块初始 74 MW 阶段。7 月定价 $3.507B 高级担保票据融资 2 栋楼/8 个数据厅/400 MW 公用容量/260 MW 关键 IT。核心理念："弱径向线路（如 138kV 末端）末端的 500 MW 与冗余弹性输电配置支撑的 500 MW 价值完全不同"；熟练电气/机械工人是当前最大建设约束（Helios 旁建 1,600 床位培训中心）。URL: https://www.datacenterknowledge.com/data-center-construction/galaxy-bets-its-data-center-edge-on-power-not-bragawatts-

- **DCK/SpaceX Terafab：$16.8B 芯片算力园区拟"不接电网"自供电**（2026-08-11）: 与 Grimes County 签署的税收减免协议明确设施投运后"预期由现场发电厂供电、不预期使用电网电力"。8/6 SpaceX+特斯拉宣布初始 $16.8B 投资、1 亿平方英尺园区（含半导体厂+AI 设施+电厂）；德州激励文件显示四阶段潜在投资最高 $119B。8/5 向县委员披露拟建天然气发电厂+大型电池阵列；协议提及电池储能项目、现场废水处理、不取地下水。分析要点（Osnato）："表后发电并未消除可靠性问题，只是转移了可靠性边界"——Terafab 需自备多发电机组/备用容量/冗余母线/黑启动/冗余供气，运行更像私人公用事业。目标年产芯片支撑 1 TW 计算容量（指芯片算力而非园区电气负载）。若真正电气孤岛运行，其负载将基本退出 ERCOT 常规负荷服务问题；保留电网连接则启动/紧急/备用购电仍与 ERCOT 形成运行关系。URL: https://www.datacenterknowledge.com/infrastructure/spacex-plans-to-power-16-8b-terafab-without-the-grid

## 💰 融资与瓶颈转移

- **DCK/Nvidia $500B 第三方资本融资平台：资本闸门打开，瓶颈转向供电就绪度**（2026-08-13）: Nvidia 与 Apollo/BlackRock/Blackstone/Brookfield/Goldman Sachs/KKR 六家金融机构建立融资平台（MOU 阶段，目标长期动员 >$500B 第三方资本，非 Nvidia 承诺支出），提供长周期、用量挂钩的 AI 工厂融资，残值支持上限为单个机会的 25%。HyperFrame Research 的 Stephen Sopko 核心判断：融资"缩短到财务交割的距离，但对互联队列、变压器/汽轮机交付周期、许可问题毫无作用"——瓶颈将转移至 power-ready 站点、已签互联协议、存量变电站等稀缺资产。配套：Nvidia 与 IREN 支持部署高达 5 GW DSX 对齐 AI 基础设施（DSX 整合计算/网络/软件/冷却/供电/设施）；与 Emerald AI + AES/Constellation/Invenergy/NextEra/Nscale/Vistra 打造可作灵活电网资产的 AI 工厂。风险提示（J.Gold Associates 的 Jack Gold）：质疑"循环融资"结构，担忧需求转弱后借款方违约时"谁接盘、接多少"。URL: https://www.datacenterknowledge.com/investing/nvidia-s-500b-ai-infrastructure-bet-raises-power-stakes

## ⛓️ 供应链与配套

- **DCK/关键矿产危机：AI 数据中心面临供应链承压**（2026-08-13）: 变压器、铜、关键矿产等供应链压力成为数据中心建设周期的隐形成本项（首页导语：AI 数据中心面临供应链紧张；全文需订阅延伸阅读）。URL: https://www.datacenterknowledge.com/supply-chain/the-critical-minerals-crisis-ai-data-centers-face-supply-chain-strain

## 🧊 液冷（本期观察）

- 本期 DCK/STH 页面未发现 8/14-15 新增液冷/PUE 直接新闻（液冷头条仍为 7 月 Delta GoCool-150 150kW 液-气冷却与 Wiwynn 液冷母线等旧闻）；Nvidia DSX 架构已将冷却纳入标准化 AI 工厂设计（见上），液冷动态待下期补强。

---

## 📋 源状态与执行备注

- **源可靠性记录**（register）：Baidu ❌（反爬/SEO 污染）、Bing ❌（结果全为 Windows Server 版本比较等垃圾内容）、DataCenterDynamics ❌（HTTP 403）→ 按自愈机制改用 DCK ✅（高价值）、STH ✅、Data Center Frontier ❌（403）
- **URL 真实性**：全部条目 URL 经 curl 验证 HTTP 200；STH 推测格式 URL 一条 404 已剔除
- **跨组去重**：已 grep hardware/market/tech 同日文件（24/37/43 条），供电/电网/融资条目均为本组独家增量，零冲突
