# 数据中心追踪 (2026-08-16)

> **执行时间**: 2026-08-16 CST
> **任务**: 数据中心追踪（供电/电网/液冷/PUE 基础设施视角）
> **执行链**: plan → curl/web_fetch×8 → register → scaffold → 写入 → verify → update-log
> **源状态**: DataCenterDynamics 403（全渠道）/ Bing 302 失效 / Baidu ✅（仅旧闻）/ 搜狗+微信公众号 ✅（高价值）/ STH ✅

---

## 🔌 供电与液冷（事件窗口）

- **【事件】首届数据中心液冷和电力大会 8/27-29 贵阳举办**（2026-08-03 数博会执委会宣布）: 2026 数博会（8/28-30 贵阳）配套特色活动，主题"冷电一体、算电协同"，直面当前高密度 AI 智算中心最棘手难题——万卡集群成常态、单机柜功率密度突破 100kW，"传统的风冷散热和低压供电方案已经走到了物理极限"。电力专题覆盖高压直流 HVDC、锂电储能、模块化 UPS、预制式变电站、母线供电、柔性配电、虚拟电厂、备用发电机组等主流算力供电方案；液冷专题贯通 CDU 制冷单元、液冷冷板、专用冷却介质、配套管路、浸没液冷槽、检漏过滤设备、高导热复合新材料全产业链。大会三大主线：技术落地应用、核心设备国产替代、区域算力产业生态协同；数博会布展 6 万㎡、300 余家企业参展。URL: https://mp.weixin.qq.com/s?src=11&timestamp=1786889529&ver=6908&signature=JhowXQJCafuKZ06PXRuoloiqcpPtVp8K1ykXS5FrYgAi3qneFkE4NOQ-iKyrxJ-CW2VddGchOZknfypJTgM5rH2Fta7NdJSNScMA*z6EQBglunIM5wYkqfXPkQTT9PJg 📎 raw: tmp/raw/2026-08-16/weixin-dc-cooling-power-conference.md

- **大会背景量化数据（公众号文章引用）**: 字节跳动在 OCP 中国峰会发布新一代兆瓦级算力系统 AI Rack 3.0——800V HVDC 高压直流供电 + 100% 整机柜全液冷，单机柜功率提至 500kW；NVIDIA Vera Rubin 平台将采用 100% 全液冷（冷却液运行温度 45°C、无任何风扇），2026 年秋季量产。中金预测 2026 为液冷放量元年：全球智算中心液冷市场达 1,147 亿元、同比 +273%；机构测算 2026-2028 液冷市场增速 104.8%/65.4%/59.1%；TrendForce 预测 2026 全球 AI 数据中心液冷渗透率 47%、中国东数西算枢纽节点高达 65%。液冷对 PUE 改善立竿见影（1.25→1.08）。十万卡级集群毫秒级负载波动达 10MW 以上（10 倍于常规数据中心），需超级电容/储能电池毫秒级响应；智算服务器未来将采用 800V HVDC + 更多超级电容 + 固态变压器。布局演进："集中式刚性架构"→"分布式融合拓扑"（电源入列、冷源近端）。国网能源研究院供需所所长韩新阳：算力规划（工信/数据部门）与电力规划（能源部门）周期不同、数据语言不统一，"协同并不容易"。URL: 同上 📎 raw: 同上

- **【研报】NVL576 架构变动驱动液冷放量**（2026-08-16，东方财富转券商研报）: 据 SemiAnalysis 最新报告，NVIDIA Rubin Ultra NVL576 架构布局由 (10+9+8) 调整为 (9+18+9)，Switch Tray 由 9 个翻倍至 18 个；Switch Tray 翻倍将带来液冷需求的放大（研报以液冷转型类标的受益为主旨）。URL: https://www.sogou.com/web?query=%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%20%E6%B6%B2%E5%86%B7%20%E4%BE%9B%E7%94%B5%20%E6%9C%80%E6%96%B0（经搜狗检索命中，原始站点 data.eastmoney.com）

- **【动态】阿里大幅压缩数据中心建造工期、应对 AI 算力紧缺**（2026-08-12，同花顺）: 5.0 AI 数据中心架构采用高压直流供电方案 + 风冷与液冷兼容的散热设计；高压直流供电正成为大型 AI 数据中心的演进方向（传统公共电网 → 表后 HVDC）。URL: 同上（搜狗检索命中，原始站点 stock.10jqka.com.cn）

- **【资本】新雷能 2026 年度向特定对象发行 A 股**（2026-08-15，证券之星）: 数据中心供电技术路线全面迭代背景下（液冷大功率服务器电源、±400V/800V 高压 HVDC 为方向），公司拟定增增强资金实力、保持发展动力，投向供电技术迭代相关产能。URL: 同上（搜狗检索命中，原始站点 stock.stockstar.com）

- **【背景】从算力焦虑到电力焦虑：AI 数据中心为什么进入液冷时代**（2026-08-13，CSDN）: 2026 年 AI 算力行业信号——传统供电架构需承受更大电流与瞬时功率变化，液冷成为高密度算力标配方向。URL: 同上（搜狗检索命中，原始站点 blog.csdn.net）

---

## 📋 源状态与执行备注

- **源可靠性记录**（register）：DataCenterDynamics ❌（web_fetch/curl/RSS 全渠道 403 Cloudflare）、Bing ❌（302 重定向失效，延续昨日状态）、Baidu ✅（移动端 UA 可用，但返回多为 5-6 月旧闻，无本周增量）→ 自愈改用搜狗 ✅（命中 10 条，其中 1 条微信公众号深文可全量抓取）+ STH ✅（tag 页多为 2016-2024 历史文章，仅 FMS 2026 数条为近期但属硬件视角已由 hardware 组覆盖）
- **URL 真实性**：微信大会文章 URL 经 curl 验证 HTTP 200 并提取完整正文（HTML 3.1MB）；搜狗检索页 URL 验证 HTTP 200；阿里/NV576/新雷能/CSDN 四条无独立文章 URL（搜狗中转 JS 跳转不可穿透、原始站 API 403/空返回），来源标注为搜狗检索命中 + 原始发布站点，未编造 URL
- **跨组去重**：已 grep hardware/tech/market 同日文件；NVIDIA 800 VDC 全系（hardware 组已收录官方博客三阶段路线/MGX/DSX）本组不重复展开；Vera Rubin 全液冷仅作为大会文章量化支撑引用；本组增量 = 大会事件 + 液冷市场量化 + 阿里工期压缩 + 新雷能定增 + NV576 研报
- **搜索能力降级**：web_search 工具因 Zhipu API key 失效不可用（与昨日一致），全部检索走 curl 直连
