# 数据中心追踪 (2026-08-17)

> **执行时间**: 2026-08-17 CST
> **任务**: 数据中心追踪（供电/电网/液冷/PUE 基础设施视角）
> **执行链**: plan → web_fetch×7 + curl×5 → register → scaffold → 写入 → verify → update-log
> **源状态**: Baidu ❌（web_fetch 安全验证拦截，但 curl 移动 UA 可通 1.8MB）/ Bing ❌（结果被知乎无关内容污染）/ DataCenterDynamics ❌（403，延续全渠道封锁）/ 搜狗 ✅（web_fetch 可通，命中液冷国标多源事实链）/ STH ✅（GoCool-150 URL curl 验证 200）
> **覆盖窗口**: 2026-08-11 ~ 08-17
> **跨组去重**: tech/market 08-17 已生成——Noreva 天然气（market）、字节 AI Rack 500kW（market 08-11）、800VDC V2.0（hardware）均已收录；本组增量 = 液冷国标 GB/T 48023-2026（唯一收录）+ GoCool-150 + 渗透率 53% + 智算中心架构转向

---

## 🧊 液冷国标与标准化（本日核心增量）

- **【国标】我国首部数据中心液冷国家标准 GB/T 48023-2026 正式获批发布**（2026-08-11 前后公告）: 根据国家市场监督管理总局（国家标准化管理委员会）公告，由**中科曙光旗下曙光数创牵头编制**的 GB/T 48023-2026《数据中心冷板式液冷系统技术规范》正式获批发布，**2027年2月1日起正式实施**——我国数据中心液冷领域首部国家标准，行业从"战国时代"走向"标准统一、生态协同、创新加速"（快科技 08-11 报道；公众号"重磅!我国首部数据中心液冷国标正式发布,行业告别'战国时代'"）。URL: https://www.sogou.com/web?query=%E9%A6%96%E9%83%A8%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%B6%B2%E5%86%B7%E5%9B%BD%E6%A0%87%E5%8F%91%E5%B8%83（搜狗检索命中，原始发布：腾讯快科技/鲁网/今日头条/网易/公众号×7，web_fetch 200）

- **【市场】液冷概念股集体大涨，康盛股份涨停**（2026-08-14，21财经/南方财经网）: 国标发布后液冷概念股强势——康盛股份涨停，"液冷从可选变必变"叙事获资本市场定价；21财经报道标题直指"数据中心液冷技术国标发布！液冷概念股集体大涨"。URL: 同上（搜狗检索命中，原始站点 m.21jingji.com 南方财经网，web_fetch 200）

- **【视角】国标落地定型 = 液冷规模化进入政策快车道**（2026-08-14，中研网）: 中研网行业深度分析（郭梦）称首部国标"落地定型"——液冷规模化普及进入政策快车道，"未来液冷将成为算力基建的硬性准入门槛"；与 08-16 已收录的中金"2026 液冷放量元年（全球 1,147 亿元/+273%）"、TrendForce"2026 渗透率 47%/东数西算枢纽 65%"形成"标准+市场+渗透率"三线共振。URL: 同上（搜狗检索命中，原始站点 www.chinairn.com，web_fetch 200）

## 💧 液冷设备与架构

- **【设备】STH/Delta GoCool-150：150kW 液冷-风冷 CDU 应对 NVL72 机架**（2026-08-08，Ryan Smith）: Delta 发布 GoCool-150——液-空 CDU，设计散热能力 **150kW**，面向 ASRock Rack 的 NVIDIA VR NVL72 及其他高密度液冷机架；"如何冷却整机架 AI 硬件？用更大的换热器"——CDU 单机容量从 kW 级（GoCool-50 类）跳升至 150kW 级，标志液冷基础设施设备（CDU/换热器）随单机柜 100kW+ 密度同步大型化。URL: https://www.servethehome.com/deltas-gocool-150-goes-big-to-enable-150kw-liquid-to-air-cooling-for-asrock-racks-vr-nvl72/（curl 验证 200）

- **【趋势】液冷从 0-1 迈入 1-N 导入期，PUE 降至 1.2 以下**（2026-08-17，腾讯网）: 首部国标落地（2027-02 实施）标志液冷产业化进入导入期——液冷凭借超高散热效率可显著提升机房空间利用率、将 PUE 降至 1.2 以下；"液冷成为 AI 算力时代刚需底座"叙述与国标发布同日共振。URL: https://www.sogou.com/web?query=%E6%B6%B2%E5%86%B7%E6%88%90%E4%B8%BAAI%E7%AE%97%E5%8A%9B%E6%97%B6%E4%BB%A3%E5%88%9A%E9%9C%80%E5%BA%95%E5%BA%A7（搜狗检索命中，原始站点 new.qq.com，web_fetch 200）

## 🔌 供电与能耗

- **【技术】2026 AI 数据中心能源架构演进：800V HVDC + 液冷协同成体系化方向**（2026-08-16，公众号深度文）: 架构演进分析提出"800V HVDC + 液冷协同"系统架构（C4 模型：800V 直流母线电气参数、液冷管路接口规格、电网接入→芯片供电全链路拓扑、不同架构 PUE/效率/功率密度对比表）——与 08-11 已收录的 NVIDIA 800VDC 供电架构、字节 AI Rack 800V HVDC 同主线，本日增量在"全链路拓扑/接口定义"的工程化视角。URL: https://www.sogou.com/web?query=2026%E5%B9%B4AI%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E8%83%BD%E6%BA%90%E6%9E%B6%E6%9E%84%E6%BC%94%E8%BF%9B（搜狗检索命中，原始站点 mp.weixin.qq.com 公众号，web_fetch 200）

- **【动态】超大规模 AI 智算中心：机柜级液冷集中分配 + 绿电直供，抛弃传统三件套**（2026-08-17，今日头条）: 2026 年全球新建智算中心"彻底抛弃传统 X86 服务器 + 风冷 + 以太网 Spine-Leaf"三件套——供电散热架构从"机房集中供电散热"转向"机柜级液冷集中分配 + 绿电直供"，新建高密度智算 PUE 普遍锁定在 1.1x 级；"电源入列、冷源近端"的分布式融合拓扑（08-16 已收录）获产业文章印证。URL: https://www.sogou.com/web?query=%E8%B6%85%E5%A4%A7%E8%A7%84%E6%A8%A1AI%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83%E6%8A%80%E6%9C%AF（搜狗检索命中，原始站点 www.toutiao.com，web_fetch 200）

## 📈 市场与资本

- **【预测】2026 液冷渗透率预计达 53%**（2026-08-16/17，新浪科技）: "液冷成 AI 芯片散热标配！2026 年行业渗透率预计可达 53%"——较 TrendForce 08-11 已收录的全球 AI 数据中心液冷渗透率 47%（东数西算枢纽 65%）口径上修 6pp；CSP 加速升级数据中心架构为驱动主因，液冷相对气冷显著提升散热效率并改善 PUE。URL: https://www.sogou.com/web?query=%E6%B6%B2%E5%86%B7%E6%88%90AI%E8%8A%AF%E7%89%87%E6%95%A3%E7%83%AD%E6%A0%87%E9%85%8D%202026%E6%B8%97%E9%80%8F%E7%8E%87%2053%25（搜狗检索命中，原始站点 finance.sina.com.cn，web_fetch 200）

- **【动态】阿里云 100 天造一座数据中心：模块化产能 2026 提升两倍以上**（2026-08-14，21cbr/网易）: 阿里云模块化数据中心 5.0 AI 架构——风冷/液冷可自由切换，**风冷 PUE≤1.15、液冷 PUE≤1.10**；2026 年模块化数据中心全球产能将提升两倍以上——与 08-12 已收录"阿里压缩建造工期应对算力紧缺"同源，本日补量化 PUE 指标与产能计划。URL: https://www.sogou.com/web?query=%E9%98%BF%E9%87%8C%E4%BA%91%E7%BC%A9%E7%9F%AD%E5%B7%A5%E6%9C%9F%20100%E5%A4%A9%E9%80%A0%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83（搜狗检索命中，原始站点 m.163.com 21cbr，web_fetch 200）

---

## 📋 源状态与执行备注

- **源可靠性记录**（register）：Baidu ❌（web_fetch 被安全验证拦截；curl 移动 UA 可通但结果页 JS 渲染、仅 3 个外部链接）、Bing ❌（返回知乎无关内容，搜索污染）、DataCenterDynamics ❌（403 延续全渠道封锁）→ 自愈改用搜狗 ✅（web_fetch 直连可通，两次检索命中国标 7 源事实链）+ STH ✅（GoCool-150 命中）；澎湃站内搜索 0 结果、腾讯网站内搜索空页（JS 渲染）均放弃
- **URL 真实性**：STH GoCool-150 独立 URL 从搜索页 HTML 实际提取并经 curl 验证 HTTP 200；国标/渗透率/阿里云等中文条目为搜狗检索命中 + 原始发布站点标注（搜狗检索页 URL 经 web_fetch 验证 200），未按格式推测编造 URL——各条 URL 均为真实抓取过的搜狗检索页
- **跨组去重**：已 grep hardware/tech/market 同日及 08-16 文件；Noreva 天然气三倍涨价（market 08-17）、字节 AI Rack 500kW/800VDC V2.0（hardware 08-11）、中金 1,147 亿元液冷市场（data-center 08-16）均已收录——本组增量 = 液冷国标 GB/T 48023-2026（全库唯一收录）+ 渗透率 53% 上修 + GoCool-150 150kW CDU + 智算中心架构转向 + 阿里云 PUE 量化
- **搜索能力降级**：web_search 工具（Zhipu key 失效）不可用；DCD/RF 全渠道 403；本日抓取走 web_fetch 直连 + curl 双通道
- **观察窗口延续**：8/27-29 贵阳液冷和电力大会（08-16 已收录）、8/26 NVIDIA Q2 FY27 财报、9/7-9 KubeCon China
