# 数据中心追踪 (2026-08-18)

> **执行时间**: 2026-08-18 CST
> **任务**: 数据中心追踪（供电/电网/液冷/PUE 基础设施视角）
> **执行链**: plan → web_fetch×10 + curl×7 → register → scaffold → 写入 → verify → update-log
> **源状态**: Baidu ❌（web_fetch 安全验证拦截，curl 移动 UA 可通）/ Bing ❌（结果被 Windows Server Datacenter 等无关内容污染）/ DataCenterDynamics ❌（403，延续全渠道封锁）/ 搜狗 ✅（web_fetch 可通，命中德州电网+液冷渗透率多源）/ 腾讯新闻 ✅（web_fetch 200，至顶科技两篇）/ STH ❌（分类页 404，搜索页多为旧文）
> **覆盖窗口**: 2026-08-05 ~ 08-18（核心增量集中 08-17~18）
> **跨组去重**: tech/market/hardware 08-18 已生成——TrendForce 液冷渗透率 53%（AI 芯片口径，hardware 组）、Frore LiquidJet Nexus Rubin 冷板（hardware 组）、GridPilot/Power-Flexible AI DC 电网柔性（tech 组）均已收录；本组增量 = 德州电网暂停事件 + 液冷服务器渗透率 28%（服务器口径）+ Rubin 45℃ 强制渗透 + 亳州浸没液冷县级下沉

---

## 🔌 供电与电网（本日核心增量）

- **【政策】德克萨斯州暂停数据中心新增电网接入，州长下令全面审计**（2026-08-03 签署，08-05 腾讯新闻/至顶科技报道，08-17 中信建投观察解读）: 8月3日州长 Greg Abbott 宣布暂停令——所有新增数据中心电网接入请求暂停，直至开发商提供更多项目信息并评估对电网及社区影响；要求 PUCT（公用事业委员会）+ ERCOT（电网运营商）对所有推进中的并网申请开展"全面核查与审计"，审计覆盖：电网电力依赖度、年度/峰值用电量预测、财政补贴依赖、所有权结构、冷却系统与用水影响等。**量化数据**：① ERCOT 并网申请队列 1 月 233 GW → 8 月 474 GW（不到半年翻逾一倍），超 1,800 个项目，约 90% 来自数据中心，队列容量为德州历史峰值用电需求的 5 倍以上；② ERCOT 预测到 2032 年全州电力需求达历史峰值 2 倍（《德克萨斯论坛报》）；③ 2014 年两党共识的数据中心税收减免政策已膨胀至每年逾 10 亿美元优惠，州政府估计未来两年损失约 32 亿美元销售税收入；④ 2021-2025 公用事业规模太阳能装机增长 3 倍仍难平抑电价，数据中心+加密挖矿被 EIA 指为推高电价主因——**AI 数据中心"并网权"成为继用地/用水后新的监管瓶颈，电网承载能力正在反噬数据中心选址逻辑**。https://new.qq.com/rain/a/20260805A08K3K00 ；https://new.qq.com/rain/a/20260805A06UMD00（web_fetch 200）

- **【视角】建投观察：美国数据中心建设"裂隙"浮现，开发商转向自备电源+AI 基建**（2026-08-17，新浪财经/中信建投）: 在德州暂停令背景下，工业开发商 BaRupO 在利伯蒂县收购约 700 英亩土地，原计划化工制造，因面临约 **3,500 万美元电网互联成本**且 2029 年前无法获得充足公共电力，项目方向随即调整为**自备电源 + AI 基础设施建设**——"电网排队 + 并网成本高企"正在把数据中心从电网用户变成电源开发商，自备发电（燃气/绿电直供）成为美国数据中心供给侧的确定性增量方向。URL: https://www.sogou.com/web?query=%E5%BE%B7%E5%85%8B%E8%90%A8%E6%96%AF+%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83+%E7%94%B5%E7%BD%91+%E6%9A%82%E5%81%9C（搜狗检索命中，原始站点 finance.sina.com.cn，web_fetch 200）

- **【用水】数据中心用水审计进入监管视野：冷却直接用水 vs 发电间接用水**（2026-08-05，腾讯新闻/至顶科技）: Abbott 暂停令要求评估数据中心冷却系统用水对当地社区生活用水的影响；据塞拉俱乐部联邦数据：2024 年德州数据中心**直接冷却用水约 80 亿加仑**，而天然气发电厂 560 亿加仑 + 煤电 340 亿 + 核电 260 亿加仑——所依赖发电来源的耗水量远超冷却直接用水（加州大学河滨分校研究员任少磊等指出），干旱社区（科珀斯克里斯蒂）水资源危机加剧——**水-能耦合（water-energy nexus）成为数据中心选址新约束维度**，与 800V HVDC/液冷管线设计直接相关。https://new.qq.com/rain/a/20260805A06UMD00（web_fetch 200）

## 💧 液冷渗透与市场

- **【数据】液冷服务器渗透率 12%→28%（服务器口径，区别于 AI 芯片口径 53%）**（2026-08-17/18，今日头条/公众号数据资产日报）: 26Q1 全国新建 40+ 智算中心**全部标配液冷**；液冷服务器渗透率从 2025 年 12% 跃升至 2026Q1 28%，机构预判 2027 年突破 50%、2029 年超 70%；摩根大通预计 2026 全球 AI 服务器液冷系统市场规模从 2025 年 89 亿美元飙升至 170 亿美元以上；万卡级 AI 训练机房开工量同比 +210%——与昨日已收录 TrendForce"2026 液冷 AI 芯片渗透率 53%"（hardware 组）形成**双口径交叉印证：芯片级 53% 与服务器级 28% 的剪刀差 = 存量风冷服务器液冷改造空间**。URL: https://www.sogou.com/web?query=%E6%B6%B2%E5%86%B7%E6%9C%8D%E5%8A%A1%E5%99%A8%E6%B8%97%E9%80%8F%E7%8E%87+28%25+%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83（搜狗检索命中，原始站点 toutiao.com / mp.weixin.qq.com，web_fetch 200）

- **【平台】英伟达 Rubin 45℃ 全液冷强制渗透：写入 DSX AI 工厂参考设计**（2026-08-16 公众号深度文 / 08-17 投资界 / 08-18 今日头条）: Rubin 被称为**全球首个 100% 全液冷平台（无风扇）**，45℃ 冷却液方案已写入英伟达 DSX AI 工厂参考设计——所有采用 Rubin 平台的云厂商和数据中心运营商将**同步切换液冷**，这是"强制渗透逻辑而非渗透率的渐进提升"；投资界补充：Vera Rubin 采用"钻石铜复合散热 + 45℃ 温水直液冷"方案——对比昨日 Frore LiquidJet Nexus（hardware 组收录，Rubin 冷板 TDP 4,400W）产品级信号，本组补**平台级强制切换**的架构级含义：Rubin 世代液冷不再是可选升级而是随平台绑定的默认基线，液冷供应链（CDU/冷板/冷却液/管路）按"整代切换"而非"逐年渗透"规划产能。URL: https://www.sogou.com/web?query=%E5%90%83%E9%80%8F%E8%8B%B1%E4%BC%9F%E8%BE%BErubin%E6%A0%B8%E5%BF%83%E9%80%BB%E8%BE%91+45%E5%BA%A6%E5%86%B7%E5%8D%B4%E6%B6%B2（搜狗检索命中，原始站点 mp.weixin.qq.com / news.pedaily.cn / toutiao.com，web_fetch 200）

- **【案例】亳州涡阳液冷智算中心"百日落地"：单相浸没液冷下沉至县级**（2026-08-17 公众号"绿算赋能,筑就智算生态新高地" / 08-18 数据资产日报）: 涡阳经开区亳州市智算产业生态港液冷智算中心内，服务器整齐浸没于透明绝缘冷却液中（**单相浸没液冷**），项目"百日落地"——县级智算中心以浸没式液冷快速交付，标志浸没液冷从超算/一线城市旗舰项目下沉到县域算力基建，与国标 GB/T 48023-2026（08-11 已收录）落地后"液冷规模化普及进入政策快车道"的判断形成**需求侧印证**。URL: https://www.sogou.com/web?query=%E4%BA%B3%E5%B7%9E+%E6%B6%B2%E5%86%B7+%E6%99%BA%E7%AE%97%E4%B8%AD%E5%BF%83+%E6%B5%B8%E6%B2%A1（搜狗检索命中，原始站点 mp.weixin.qq.com / new.qq.com，web_fetch 200）

## 📋 源状态与执行备注

- **搜索能力**: 本日 Baidu/Bing/DCD 三条计划通道全部失效（安全验证/结果污染/403），实际以搜狗 web_fetch + 腾讯新闻直连为主通道；Baidu curl 移动 UA 可通但结果多为百度百科与 5-6 月旧闻，窗口内增量少；STH 搜索页命中多为 2023-2013 旧文或 hardware 组已收录条目
- **去重说明**: 与 tech 组"电网可调度资源"（GridPilot 论文 97.2ms 响应）视角互补——本组聚焦**电网承载危机与政策干预**（供给侧约束），tech 组聚焦负载柔性（需求侧调度），两条主线并存
- **诚实标注**: 建投观察 BaRupO 案例（700 英亩/3,500 万美元/2029 年）来自搜狗检索摘要（新浪财经原文 URL 未完整抓取），已标注检索来源；百家号"金刚石散热"文因安全验证页无法核实正文，未写入
