# 数据中心追踪 (2026-08-19)

> **执行时间**: 2026-08-19 CST
> **任务**: 数据中心追踪（供电/液冷/PUE 基础设施视角）
> **执行链**: plan → web_fetch×5 + curl×2 → register → scaffold → 写入 → verify → update-log
> **源状态**: Baidu ❌（安全验证拦截）/ Bing ❌（结果被 Windows Server Datacenter 词条污染，无新闻价值）/ DataCenterDynamics ❌（403，延续全渠道封锁）/ TechCrunch ✅（RSS 命中当日数据中心光纤融资）/ StorageReview ✅（首页+2 篇详情，供电/能效重磅）/ SemiEngineering ✅（tag 页可达但最新正文 06-25，无当日增量）
> **覆盖窗口**: 2026-08-15 ~ 08-19（核心增量：NVIDIA 800VDC 量产路线图 + AMD 能效 4x + 空心光纤融资）
> **跨组去重**: tech/market/hardware 08-19 已生成——hardware 组已收录 Delta GoCool-150 CDU（文中仅提及 800VDC busbar 背景）、tech 组已收录 AMD Helios/Vera Rubin NVL72 架构条目；本组增量 = **NVIDIA 800VDC 供电架构量产三阶段拓扑 + AMD 20x30 能效数据 + 数据中心地理优化（空心光纤）**，均无重复

---

## 🔌 供电架构（本日核心增量）

- **【重磅】NVIDIA 800VDC 供电架构从概念进入量产路线图：首个 MGX 兼容 800VDC 机架 2026 H2 量产**（StorageReview，2026-08-15）: 混合部署模式——800VDC 直供 GPU 计算机架，存储/网络/冷却/管理系统继续用现有 AC 配电，无需改造楼宇电气系统即可 retrofit 存量 AC 设施（Vera Rubin NVL72 为主要驱动平台）。**量化密度路线**：Gen1 145kW/rack → Gen2 330kW（Vera Rubin NVL72）→ Gen3 570kW → 未来原生 800VDC 架构支撑 **1MW/rack**；对比 415/480VAC 在数百 kW 时电流极端、铜排/布线/机械路由成本飙升，翻倍配电电压至 800VDC 使工作电流减半、导体质量/物理拥堵/阻性传输损耗显著下降（NVIDIA 数据中心基础设施 VP Vladimir Troy："800 VDC unlocks the compute performance and power density required for AI at scale"）。**三阶段拓扑**：Option A 机架旁 Power Racks sidecar（Q3 2026 量产，415/480VAC 就地转 800VDC，DC whip 直连相邻机架）；Option B 集中式 Power Centers（Q3 2027，经顶置/地板下母线跨计算行分发，消除 sidecar 占地）；Option C 数据大厅级 4.8MW DC Power Blocks + **固态变压器（SST）**（2029 目标，中压 AC 直接转 800VDC，省去传统降压变压器/开关柜/二级配电）。**标准与生态**：OCP 推进，NVIDIA/Google/Microsoft 联合主导（2026-03 白皮书 → 2026-07 LVDC 固态变压器规范 **v0.3**）；80+ 设备制造商按开放规范开发硬件（ABB/Eaton/Schneider Electric/Vertiv，Vertiv 已发布对齐的 800VDC 参考架构）。**安全规范**：高阻接地拓扑、连续绝缘监测、主动弧闪检测、机械互锁连接器（防带电断开）——800VDC 高于 600V 安全阈值，标准强制要求。**意义**：供电从"设施配套"上升为与硅片/网络并列的**全栈 co-design 第三维**，且混合架构给出存量机房升级路径（无需绿地），NVL72 世代机架供电形态将沿 AC+DC 混合 → 全 DC 演进。URL: https://www.storagereview.com/news/nvidia-moves-800-vdc-power-architecture-from-concept-to-production-just-dont-turn-off-ac-power-yet（curl HTTP 200）

- **【能效】AMD AI 能效 2024→2026 年中提升 4x，超期 3x 目标，2030 目标机架级 20x**（StorageReview，2026-08-18）: 以 2024 为基线按 performance-per-watt 度量（代表性 AMD 机架配置，2026 结果含实测+建模）；"20x30" 倡议强调**机架级而非组件级**——计算硅片/制程/内存与互联带宽/软件/系统设计协同优化（AMD SVP Sam Naffziger："下一波 AI 能效将取决于 compute silicon、memory、interconnects、software 与 rack-scale system design 的 tighter co-optimization"）。**2030 两种部署场景**：① 约 2 个未来机架 ≈ 2024 年 570 个机架的算力，使用期电力 -20x、碳强度 -28x；② 同能耗下算力 20x（FLOPS/W）。软件层（ROCm/开放标准/客户优化）预计将硬件增益复合放大至**最高 100x**。首个 Genesis Mission 平台 Lux 超算（ORNL，AMD 供能）为全栈叙事背书。**与本组关联**：供电/冷却/物理设施成为 AI 扩张约束时，机架级 per-watt 提升直接降低 PUE 压力与电网接入需求，与 NVIDIA 800VDC（供电侧提密度）形成"算力侧降耗 × 供电侧升压"双轨。URL: https://www.storagereview.com/news/amd-ai-energy-efficiency-up-4x-since-2024-ahead-of-pace-on-its-20x-by-2030-rack-scale-goal（curl HTTP 200）

## 🌐 基础设施与互联地理

- **【融资】Relativity Networks 获 $22M 种子融资 + $40M 超大规模客户追加订单，押注空心光纤重构数据中心地理**（TechCrunch，2026-08-19）: SAFE note 融资方：Rhapsody Venture Partners / Bell Ventures Inc. / Faster Than Glass LLC 等；另获一家匿名头部超大规模客户 $40M 追加订单。**技术**：空心光纤（hollow-core fiber）——光在纤芯真空腔中传输而非玻璃中，接近光速理论极限，比传统光纤快 **50%**：CEO Jason Eichenholz 称传统光纤约 5μs/km，空心光纤降至 **3.5μs/km**（微秒级差异，但在跨建筑/campus 场景放大）。**背景量化**：数据中心开发商预计本十年末支出 **$4T**，选址已被政治与电网双重约束；campus 常绵延数百英亩/数十栋建筑，多园区部署兴起（"迁移到有 warm shell 的地方，但仍需作为一个同步机器运行"）。**推论**：时延减半 ≈ 开发者可在时延预算内把距离拉大 50%，缓解"算力必须靠近电力"的空间逻辑——"第一时代优化 compute（GPU, GPU, GPU），第二时代优化数据中心内网络，第三时代是优化地理（geography）"。**对本组意义**：与昨日德州电网暂停（电力选址约束）呼应——**地理优化成为数据中心建设新维度**，光纤时延/电力/用地三约束出现可交易空间。URL: https://techcrunch.com/2026/08/19/relativity-networks-raises-22-million-to-bring-a-faster-kind-of-fiber-to-data-centers/（curl HTTP 200）

## 📋 源状态与执行备注

- **搜索能力**: 本日计划三通道（Baidu/Bing/DCD）全部失效（安全验证/结果污染/403），实际以访问表稳定源为主通道——TechCrunch RSS（省 token 且当日命中）+ StorageReview（A 级稳定）+ SemiEngineering（可达但内容滞后）
- **去重说明**: hardware 组 Delta GoCool CDU 仅背景提及 800VDC busbar（供电视角），本组 NVIDIA 800VDC 为**供电架构本体**（量产/拓扑/标准），视角互补不重复；tech 组 AMD Helios 聚焦互联架构，本组 AMD 4x 聚焦能效量化，亦无冲突
- **诚实标注**: SemiEngineering tag 页最新正文为 06-25（I/O Design Challenges 旧文），无 08 月增量故未收录正文；Spectrum-X Photonics CPO（StorageReview 08-15）属互联主题、Dell 9.83PB 存储/SSD 价格属存储市场主题，留给 tech/market 组增量，本组不越界
