# 数据中心追踪 (2026-08-21)

> **执行时间**: 2026-08-21 CST
> **任务**: 数据中心追踪（供电/液冷/能效/环境基础设施视角）
> **执行链**: plan → web_fetch×9 + curl×6 → register → scaffold → 写入 → verify → update-log
> **源状态**: Baidu ❌（安全验证拦截）/ Bing ❌（被 Windows Server 科普结果污染，后重定向 cn.bing 无有效内容）/ DataCenterDynamics ❌（403，延续全渠道封锁）/ ServeTheHome ✅（news 分类+首页，2 篇新文章全文）/ **Uptime Institute Journal ✅（新启用源，命中 8-20 当日文章，量化数据完整）** / TechCrunch ✅（但 data-center tag 最新仅 5 月，零增量）/ 爱集微 ✅（JS 渲染无 URL，按规则弃用）
> **覆盖窗口**: 2026-08-13 ~ 08-20（核心增量：数据中心热岛效应监管新动向 + 反密度叙事 + E3.S 存储密度）
> **跨组去重**: hardware/tech 组 08-21 已生成——Cerebras CS-4 供电架构与 GoCool-150 量化昨日（08-20）本组已收录，今日不重复；hardware 组已收录 800V DC 圆桌/PEN eBook/供电仿真，本组一行交叉引用；Uptime/热岛/Kioxia CD9P/Microchip Switchtec 均未被其他组收录

---

## 🌡️ 环境与监管（本日核心增量）

- **【重磅】数据中心热岛效应成监管新议题：剑桥论文称周边平均升温 2℃/最高 9℃，反数据中心组织纳入 LBA 损害清单**（Uptime Institute Journal，2026-08-20，Peter Judge）: 剑桥 Andrea Marinoni 团队论文《The data heat island effect》以 NASA 全球地表温度数据集（2004-2024，500m 分辨率）分析 8,472 个城市外数据中心（DataCenterMap 定位，多为 10-20MW 存量设施，论文却称"AI hyperscalers"），估计运行设施使周边**平均升温 2°C、最高 9°C**——但论文**未经同行评审**，被 CNN 以 "alarming" 报道。Uptime 三点反驳：①10-20MW 设施废热呈**羽流状**（plume）非径向辐射，无法解释突变温升；②混凝土屋顶/停车场本身的热岛效应足以解释温升（城市比乡村最多热 12°C）；③废热当前对局地升温贡献最小。**监管面影响**：美国 Good Jobs First 等组织已把热岛效应加入 Local Benefits Agreements（LBA）损害清单，英国 Slough（欧洲数据中心枢纽）2026-06 热浪期间热点 >36°C 引居民投诉；41 城联盟 2026-06 发布 Global Urban Data Centres Pact 将**废热储存与再利用**纳入考量。**判断**：热岛效应真实但被夸大，废热贡献随密度提升与燃气轮机自发电（behind-the-meter）将上升——许可流程将要求 CFD 仿真+监测+缓解措施，废热再利用从"效率优化"升为"合规要件"。URL: https://journal.uptimeinstitute.com/data-centers-face-new-scrutiny-over-heat-island-effect/（curl HTTP 200）📎 raw: tmp/raw/2026-08-21/uptimeinstitute-heat-island.md

## 🔋 冷却策略与能效（反密度叙事）

- **【量化】Uptime 反密度主流叙事：DLC 经济临界点 20-30 kW/机架，1U 风扇低负载多耗 30% 功率**（Uptime Institute Journal，2026-07-29，Daniel Bizo）: 密度化并非唯一最优路径。**量化**：①典型机架密度向 10 kW 移动，>1/4 运营商超 10 kW（2025 全球调查）；②密度收益在 20-25 kW/机架后边际化，高密度配电/热管理有成本溢价；③DLC 新建设施 capex **+5-10%**（CDU/管道/歧管），存量改造更高，且需空气+液体双冷却冗余；④弹性：**冷板不能容忍断流超过几秒**（沉浸可撑几分钟），需热存储或机械负载挂 UPS；⑤风扇功耗∝转速³，SPEC Power 数据库 HPE 数据：同配置 **1U vs 2U 差 30-60W，低负载 1U 多耗约 30%，idle 差最大 ~70W**。**判断**：600W CPU + 200W 内存时代（双路近 2kW）风冷仍可应对但扇耗是代价——**2U 大机箱标准形态是低密度路线的低成本杠杆**，与 NVIDIA/AMD 高密度机架路线形成"密度 vs 扇耗"决策分叉。URL: https://journal.uptimeinstitute.com/lower-density-brings-server-efficiency-and-cooling-gains/（curl HTTP 200）📎 raw: tmp/raw/2026-08-21/uptimeinstitute-lower-density.md

## 💾 存储密度（增量）

- **Kioxia CD9P：E3.S 形态 Gen5 数据中心 SSD，14.8GB/s 读/2.6M IOPS；PCIe Gen6 起 EDSFF 将取代 U.2**（ServeTheHome，2026-08-20）: 7.68TB CD9P-R（1 DWPD/5 年），-V 混合负载 3 DWPD 但容量降至 6.4TB；E3.S 容量 1.6~30.72TB（U.2 最大 61.44TB）；BiCS 8 NAND（32-die 堆叠）。**量化**：顺序 14.8GB/s 读 / 7GB/s 写，4K 2.6M 读 / 450K 写 IOPS；E3.S 小型连接器（Gen5 x4）利于密度+冷却+信号完整性。**关键信号**：CD9P 或为**最后一代 U.2/EDSFF 双形态**——Gen6 电气上需要 EDSFF，放弃 SAS 兼容换接口速度翻倍；E3.S 高密度 + 薄载架支撑 1U 前装存储密度（呼应 Dell R670 1U 场景）。URL: https://www.servethehome.com/kioxia-cd9p-7-68tb-e3-s-nvme-ssd-review-fast-gen5-storage/（curl HTTP 200）📎 raw: tmp/raw/2026-08-21/servethehome-kioxia-cd9p.md

- **Microchip Switchtec 160-lane PCIe Gen6 交换芯片 + XpressConnect PCIe 6 重定时器亮相 FMS 2026**（ServeTheHome，2026-08-13）: 160-lane Gen6 交换与重定时器配套推进，GPU 池化/CXL 资源池的互连密度继续上探；hardware 组已收录 Astera Labs Scorpio 320-lane 同赛道竞品，本组记录互连密度并行演进。URL: https://www.servethehome.com/microchip-switchtec-160-lane-pcie-gen6-switch-shown-at-fms-2026-with-xpressconnect-pcie-6-retimer/（curl HTTP 200）

- **Supermicro ASG-4116S-NU160R：160-bay NVMe 4U 服务器亮相 FMS 2026**（ServeTheHome，2026-08-14）: 160 个 NVMe SSD bay 的 4U 高密度存储形态，配合 E3.S/EDSFF 普及，单机柜存储容量继续刷新上限。URL: https://www.servethehome.com/160-bay-nvme-ssd-4u-server-shown-at-fms-2026-supermicro-asg-4116s-nu160r/（curl HTTP 200）

## 📋 源状态与执行备注

- **搜索能力**: 计划三通道（Baidu/Bing/DCD）连续第三日全部失效（安全验证/结果污染/403）；本日成功启用 **Uptime Institute Journal**（A 级垂直咨询源，数据中心运营/设计/能效权威）作为第二主通道，命中 8-20 当日文章；ServeTheHome 继续作硬件增量通道；TechCrunch data-center tag 最新仅 2026-05，确认该频道已不产数据中心新闻
- **去重说明**: ①Cerebras CS-4 供电架构/GoCool-150 量化昨日（08-20）本组已完整收录，今日零重复；②hardware 组 08-21 收录 800V DC 圆桌（PowerUP）/PEN eBook 千兆瓦时代/AI 供电多域仿真——供电主线已在硬件组，本组不再展开（一行交叉引用）；③爱集微首页命中"任正非：中国 AI 具备电力优势""中兴算力营收 35%"两条相关信号，但 JS 渲染无法提取文章 URL，按规则（URL 无法验证 200 即删除）弃用
- **观察**: 数据中心议题从"供电/液冷技术战"向**监管合规与运营经济**扩散——热岛效应进入许可流程（CFD 仿真/监测/废热再利用），DLC 从"必选项"回到"20-30kW 以上才划算"的成本核算；废热再利用（41 城 Pact）与 45°C 温水冷（昨日 GoCool-150）在 PUE 与合规两个维度同向收敛
