# 数据中心追踪 (2026-08-24)

> **执行时间**: 2026-08-24 CST
> **任务**: 数据中心追踪
> **档位**: track · 来源: DataCenterKnowledge / Baidu / ServeTheHome

---

## 🔌 供电与能源

- **PJM 发布 5 年战略：数据中心将驱动大部分新增电力需求**（2026-08-19 发布，DataCenterKnowledge）：PJM 董事会 7 月批准、8/19 正式发布的五年战略，核心是「更动态的电网运营 + 更快规划与并网 + 更强州协调」，四大优先项为动态电网、市场激励与州对齐、规划流程、决策效率；但 FERC 6/18 已对 PJM 开启 Section 206 程序（60 天回应期），战略本身未解决容量市场与治理改革悬念——大负荷接入规则仍待 FERC 单独裁决。https://www.datacenterknowledge.com/energy-power-supply/pjm-5-year-strategy-wrestles-with-data-center-boom
- **EdgeCore：数据中心应自付电力成本**（2026-08-20，DataCenterKnowledge）：EdgeCore 公开主张数据中心业主为新增电网基建买单，反映美国数据中心供电争议从「地方补贴」转向「谁承担扩容成本」——与弗吉尼亚州电力税、联邦税收法案构成同一政策主线。https://www.datacenterknowledge.com/data-center-construction/edgecore-says-data-centers-should-pay-their-own-power-costs
- **大型负载灵活性能否缓解数据中心能源压力**（2026-08-19，DataCenterKnowledge）：探讨数据中心作为可调度大负荷参与电网调节（demand flexibility）的可行性——负荷侧灵活性正成为电网运营商应对 AI 算力突增的备选工具，与 PJM 战略中的「动态运营」呼应。https://www.datacenterknowledge.com/energy-power-supply/can-large-load-flexibility-ease-data-center-energy-concerns

## 🏛️ 政策与监管

- **美国联邦法案 H.R. 10102：数据中心电力消费税 1¢/kWh**（2026-08-19，DataCenterKnowledge）：民主党议员 Salinas 提出《数据中心社区再投资法案》，对 >1MW 数据中心用电征 1 美分/kWh 联邦消费税，预计年收入 $1.76B 注入五个联邦基金；弗吉尼亚州 7/1 已先行实施 1.1¢/kWh（预计年入 $600M）。量化测算：100MW 满负荷年税约 $876 万、500MW 约 $4380 万、1GW 约 $8760 万；若电价 5¢/kWh 则能源成本 +20%。分析认为对选址边际影响有限，兆瓦可及性/输电/并网时延仍是首要变量。https://www.datacenterknowledge.com/regulations/house-bill-would-put-federal-electricity-tax-on-data-centers

## 📈 投资与市场

- **Dell'Oro：全球数据中心 capex 2030 将超 $3 万亿**（2026-08-21，DataCenterKnowledge）：较其 2026 年 1 月预测近乎翻倍，驱动因素为超大规模厂商资本开支指引上调、全球电力容量估算提高与商品成本上升；其中 AI 加速器约占 1/3（$1T），假设全球数据中心电力可用性增至 200+ GW；美国四大云厂商约占全球 capex 一半，AI 专用云（neocloud）CAGR 近 60%。长期供应商协议可能挤压组件供应、拉长交期推高价格，企业将走「稳定负载自建 + 波动需求上云」的混合路线。https://www.datacenterknowledge.com/ai-data-centers/ai-infrastructure-pushes-data-center-capex-forecast-above-3-trillion

## 🌐 网络与互联

- **Zayo 锁定康宁光纤产能用于 AI 网络建设**（2026-08-21，DataCenterKnowledge）：Zayo 与 Corning 达成长期光纤供应协议，为 AI 数据中心互联扩张锁定产能——算力需求传导至长途/城域光纤供给侧，AI 网络建设正从机柜内扩展到园区与城域骨干。https://www.datacenterknowledge.com/networking/zayo-locks-up-corning-fiber-capacity-for-ai-network-buildout
- **AI 数据中心网络：102.4T 以太网 Scale-Up/Out/Across 三向扩展**（2026-08-20，DataCenterKnowledge）：文章梳理 102.4T（102.4 Tbps，~64×1.6T 端口）以太网在 AI 集群中的 Scale-Up/Out/Across 定位——AI 以太网带宽路线图向 100T+ 演进，与 800G 单端口（硬件组已收录 ConnectX-8）形成机柜内/机柜间两级配套。https://www.datacenterknowledge.com/networking/ai-data-center-networking-scaling-up-out-and-across-with-102-4t-ethernet

## 📋 其他线索（未验证 URL，仅供跟踪）

- 百度检索显示 2026 年 PUE 管控全面落地信号：北京对 PUE>1.35 数据中心征差别电价、上海新建智算中心门槛 1.25、天津 PUE≤1.2 每机架补贴——来源为自媒体（搜狐/公众号），需以官方政策文件核实后收录。

---
