# 数据中心追踪 (2026-08-26)

> **执行时间**: 2026-08-26 CST
> **任务**: 数据中心追踪
> **本期焦点**: 800VDC 供电链路转型 · 1MW 机架之争 · Hot Chips 2026 机架级余波

---

## 供电架构：从 Grid 到 Gate 的 800VDC 转型

- **800VDC Pushes AI Power Design From Grid To Gate**（SemiEngineering, 2026-08-17）: AI 数据中心功耗瓶颈从加速器内部转向「中压 AC→800VDC→sub-1V」全转换链路；Infineon 称当前机架 ~125kW，下一步 500kW，未来走向 1MW 800V HVDC-DC 架构；超大规模厂商正从 415VAC 向 800VDC 演进，固态变压器（SST）压缩转换级数；转换级数越少效率越高，损耗=热+材料开关损耗。https://semiengineering.com/800vdc-pushes-ai-power-design-from-grid-to-gate/
- **800V 是物理必然而非可选**（同上）: TI 计算电源专家称 50V 下无法物理输送 1MW 级功率（即使液冷 busbar 也不够），电压↑→电流↓；跳过 400V 中间态直接上 800V，已在讨论「800V 之后」；48V→800VDC 触达供电栈每层——开关设备/断路器/保险丝须换 DC-rated 设备，brownfield 改造安全为首要挑战；单极 800VDC vs 双极 ±400VDC 设计分裂增加互操作复杂度与人员培训成本。https://semiengineering.com/800vdc-pushes-ai-power-design-from-grid-to-gate/
- **SiC/GaN 固态变压器成 800VDC 关键使能件**（同上）: 铁芯变压器→固态变压器（SST），SiC 适合高压快开关（SST 唯一可用材料），GaN 覆盖中低压场景；平面变压器更薄可堆叠（机架 12 单元→20 单元）；代价是更高开关频率带来 EMI/控制环复杂度；效率收益量化——12V→6V 输入节省 ~2% 效率、同面积 +30% 功率；Binghamton 大学单级 POL 样机 48V→近 GPU，效率 +10-12%、slew rate 2x。https://semiengineering.com/800vdc-pushes-ai-power-design-from-grid-to-gate/
- **PMIC 角色从背景组件变系统级使能者**（同上）: AI 负载瞬态更激进、电压精度要求更高，推动 PMIC 分散化、贴近负载供电（减转换损耗+实时遥测+省板面积）；DDR5 起内存供电从主板移入内存模组 PMIC，电压跌落可致时序违例/数据损坏；数据中心功耗从 hundreds of MW 走向 GW 级，每级转换 1% 效率提升都有显著 OpEx 影响（TI）。https://semiengineering.com/800vdc-pushes-ai-power-design-from-grid-to-gate/

## 1MW 机架之争

- **OCP Mount Diablo 项目：Google/Meta/Microsoft 联手定义 1MW 机架标准**（SemiEngineering, 2026-08-13）: 基于 OCP Diablo 框架，统一液冷管理/水流/供电等要素，各 CSP 走各自路线；供电侧引入 ±400V DC 分配（借鉴 EV 行业技术与部署经验）；Open Rack Wide（ORW）规格约 ORV3 两倍宽+结构加强，AMD Helios 即基于 Meta 2025 提交 OCP 的 ORW 规格。https://semiengineering.com/the-1-megawatt-rack-debate/
- **机架功耗与 GPU 电流的指数曲线**（同上）: 机架功耗 20 年前 4kW → 今天 >100kW → 目标 1MW；Rambus 称电压 12V→48V→480/800V 演进主因是铜线电流承载上限（12V 下铜线会熔化）；GPU 峰值电流：CPU 时代 100-300A → 现代 GPU 1000-2000A → 本十年末预期 10000A/GPU（Infineon）；1MW 机架 800V 供电 vs 50V busbar 需 ~20000A，I²R 损耗（电流平方）驱动架构彻底变革。https://semiengineering.com/the-1-megawatt-rack-debate/
- **1MW 机架是否必要？光学派提出替代路线**（同上）: Ayar Labs 明确押注反对 1MW 机架——铜互连距离受限逼 GPU 挤进单柜，光学使 scale-up 域扩至 500,000+ GPU；10 个 200kW 机架光学互联 = 1-2MW 单柜性能，而无需重建供电/地板承重；AMD Helios 机架「重如大象」，密度路线每次翻倍都要重做整个数据中心供电与散热架构。https://semiengineering.com/the-1-megawatt-rack-debate/
- **Agentic AI 打破平均功耗设计假设**（同上）: 长时运行 agent 工作负载使「平均功耗设计+偶发峰值兜底」模型失效，须按持续峰值功耗架构化设计（Siemens EDA）；1MW 机架将依赖 3D-IC 堆叠（CSP 探索双 die 堆叠、interposer 4→8 die），Google TPU 大 systolic array vs GPU 多小核将走不同堆叠路线；UALink 等开放 scale-up 标准成为千 GPU 机架协同前提（Cadence）。https://semiengineering.com/the-1-megawatt-rack-debate/

## 机架级动态（Hot Chips 2026 余波）

- **Cerebras 在 Hot Chips 2026 讨论 WSE 机架化扩展**（STH, 2026-08-25）: wafer-scale 引擎从单系统走向 rack-scale 形态，与 1MW 机架辩论同主题——「机架即计算单元」的第三种实现路径（另两种：NVIDIA NVL72 专有、AMD Helios 开放）。https://www.servethehome.com/cerebras-talks-going-rack-scale-with-their-wses-at-hot-chips-2026/
- **Google TPUv8s（训练+推理）亮相 Hot Chips 2026**（STH, 2026-08-25）: 超大规模自研加速器持续放量，与 NVIDIA/AMD 构成机架级 AI 算力多供应商格局；TPU 走大 systolic array 路线（与 1MW 机架辩论中 3D 堆叠策略对应）。https://www.servethehome.com/googles-tpuv8s-for-training-and-inference-at-hot-chips-2026/
- **Microsoft Maia 200 AI 加速器亮相 Hot Chips 2026**（STH, 2026-08-25）: 微软自研加速器进入第二代，云厂自研芯片在机架级 AI 算力供给中的占比持续上升。https://www.servethehome.com/microsofts-maia-200-accelerator-at-hot-chips-2026/
- （已由 hardware 组收录: AMD Helios 量产规格/50V DC 母线供电设计/NVL72 30x 效率/液冷渗透 53%/Intel Hot Chips 三架构；已由 tech 组收录: Helios MI400 架构细节/UALoE/ORW-HPR 机箱 QD 液冷/Vulcano 800；已由 market 组收录: OpenAI Jalapeño/BlueField-4）——本组聚焦供电链路转型与 1MW 机架架构辩论增量，机架物理构建细节不重复
