# 数据中心追踪 (2026-08-27)

> **执行时间**: 2026-08-27 CST
> **任务**: 数据中心追踪
> **本期焦点**: PJM 6.8GW 容量缺口与回补采购 · Lancium×NVIDIA GW 级 AI 园区 · 液冷选型三路线

---

## 🔌 供电与能源

- **PJM's Power Shortfall Puts Data Center Growth in Focus**（Data Center Knowledge, 2026-08-26）: PJM 2028/29 交付年容量拍卖较可靠性要求（Reliability Requirement）缺口 **6,831.3 MW UCAP（约 6.8GW）**——7 月 Base Residual Auction 采购 138,318 MW，含 fixed-resource-requirement 后总采购 149,181.6 MW UCAP；PJM 已向 FERC 提交 **Reliability Backstop Procurement（RBP）** 加速采购方案（7/31 提交），目标 9/30 启动、9-10 月采购、12 月出结果，新发电资源锁定 **15 年期固定价**、最高加权平均支付意愿 **$555/MW-day**。https://www.datacenterknowledge.com/energy-power-supply/pjm-s-power-shortfall-puts-data-center-growth-in-focus
- **PJM 大型负荷治理首次受挫的教训**（同上）: 2025 年启动的首次 Critical Issue Fast Path（CIFP）流程产出 12 个提案但**全部被利益相关者否决**、无一进入董事会推荐；FERC 7/23 技术会议纪要显示宾州副政策秘书批评该流程"是失败"；独立市场监控机构（Monitoring Analytics）警告 RBP 会把服务数据中心负荷的成本转嫁给其他用户；PJM 预计到 **2038 年约 70GW 新大型负荷**接入——"公告容量≠可执行容量、政策方向应先于利益相关者执行"成为本轮治理核心争论。https://www.datacenterknowledge.com/energy-power-supply/pjm-s-power-shortfall-puts-data-center-growth-in-focus
- **DOE Keeps Eddystone Power Plant Online Amid Data Center Demand Surge**（DCK, 2026-08-25）: 美国能源部（DOE）在数据中心需求激增背景下维持 Eddystone 电厂在线运行，作为 PJM 区域供电缺口背景下的兜底手段；显示联邦层面直接介入存量火电延寿以支撑 AI 负荷（与 PJM 6.8GW 缺口同链条）。https://www.datacenterknowledge.com/energy-power-supply/doe-extends-eddystone-as-pjm-faces-data-center-power-surge
- **Lancium, Nvidia Partner on Gigawatt-Scale AI Data Centers**（DCK, 2026-08-25）: Lancium 与 NVIDIA 合作在其组合部署 AI 工厂技术（DSX 参考设计+电源管理），组合含 **4 GW 已租赁容量 + 15+ GW powered land 开发中**；NVIDIA 对 Lancium 战略投资（金额未披露，Lancium 获 Blackstone 支持）；已公布项目：Abilene 1.2GW Clean Campus（Crusoe/Stargate 锚点）、Childress County 1GW（Crusoe）、Hall County 新园区（QTS 设计建造运营，预计 >$10B 区域资本投入）；Lancium 2025 年完成 $600M 债务融资、Abilene 2024 年 $3.4B 合资资助 >200MW build-to-suit。https://www.datacenterknowledge.com/data-center-construction/lancium-nvidia-partner-on-gigawatt-scale-ai-data-centers
- **DSX MaxLPS 电源按需分配的量化价值**（同上）: NVIDIA DSX MaxLPS 按实际工作负载分配 GPU 功率而非预留额定峰值（例：GPU 额定 1kW 实耗 600W，传统分配浪费 400W）；Moor Insights 分析师称"up to 40%"提升仅为理想情形，核心收益是**提高进线功率利用率**——1GW 园区 20% 利用率提升 ≈ 200MW 可支撑额外 GPU、10% ≈ 100MW；电网侧价值取决于灵活性是否"快/可测/可靠/可用"，分析师警示 4GW 租赁 vs 15GW powered land 商业承诺强度不同，**公告容量≠可执行容量**。https://www.datacenterknowledge.com/data-center-construction/lancium-nvidia-partner-on-gigawatt-scale-ai-data-centers
- **Prometheus' 1.5 GW Texas Data Center Plan Tests Private Power**（DCK, 2026-08-24）: Prometheus 在德州规划 **1.5GW** 数据中心园区，以私有电力（自备电源/behind-the-meter）模式测试对传统电网依赖的替代路径；反映 AI 园区在 PJM/ERCOT 并网排队背景下转向自发电+储能的趋势。https://www.datacenterknowledge.com/data-center-construction/prometheus-1-5-gw-pecos-plan-tests-private-power
- **How ERCOT's Post-CREZ Bet Is Reshaping AI Infrastructure**（DCK, 2026-08）: ERCOT 在 CREZ（竞争性可再生能源区）输电规划之后的下一轮布局正重塑 AI 基础设施选址逻辑——输电路径先行、AI 负荷跟随（呼应 7 月德州 765kV 决策讨论）。https://www.datacenterknowledge.com/energy-power-supply/how-ercot-s-post-crez-bet-is-reshaping-ai-infrastructure
- **Texas Orders Statewide Audit of AI Data Center Projects**（DCK, 2026-08-03）: 德州下令对 ERCOT 并网队列中的 AI 数据中心项目进行**全州范围审计**，核查项目真实性与可执行性——与 PJM"公告容量≠可执行容量"的治理逻辑一致，监管开始过滤投机性负荷申报。https://www.datacenterknowledge.com/energy-power-supply/texas-orders-statewide-audit-of-ai-data-center-projects-in-ercot-queue
- **Can Large-Load Flexibility Ease Data Center Energy Concerns?**（DCK, 2026-08-19）: 大型负荷可调度性（flexibility）能否缓解电网压力成为 PJM 治理下的核心议题；与 Lancium DSX 电网响应模式互为印证——灵活负荷可改变电网规划问题形态，但不能替代发电/输电投资。https://www.datacenterknowledge.com/energy-power-supply/can-large-load-flexibility-ease-data-center-energy-concerns

## 🏗️ 建设与园区

- **OpenAI Moves Energy Planning Inside Data Center Organization**（DCK, 2026-08-26）: OpenAI 将能源规划职能并入数据中心组织内部——从"租电"转向"自建电力供应链管理"，反映超大规模 AI 厂商电力获取从采购议题升级为组织级能力（与 800VDC/私有电力趋势同向）。https://www.datacenterknowledge.com/data-center-construction/openai-moves-energy-planning-inside-data-center-organization
- **Data Center Construction at Midyear: Demand, Friction, and Building Discipline**（DCK, 2026-08-24）: 2026 年中建设盘点三大主题——需求（AI 驱动建设量）、摩擦（并网/许可/供应链）、建设纪律（从狂热转向可执行性审查）；与 QTS 取消 $30B 项目、AWS 撤回选址等收缩信号构成"demand 强但 execution 收紧"的产业图景。https://www.datacenterknowledge.com/data-center-construction/data-center-construction-at-midyear-demand-friction-and-building-discipline
- **Zayo Locks Up Corning Fiber Capacity for AI Network Buildout**（DCK, 2026-08-21）: 网络服务商 Zayo 锁定 Corning 光纤产能用于 AI 网络建设——AI 园区间 DCI/骨干网光纤供给开始出现提前锁产能动作，光纤成为继电力/GPU 之后第三个战略资源。https://www.datacenterknowledge.com/networking/zayo-locks-up-corning-fiber-capacity-for-ai-network-buildout

## 🧊 冷却与基础设施

- **Liquid Cooling Options: RDHx, Direct-to-Chip, Immersion**（DCK, 2026-08-25）: 液冷三路线选型对比——机架后换热器（RDHx，改造友好、保留空气冷却）、直接芯片冷却（Direct-to-Chip，主流新建高密方案）、全浸没（Immersion，极限密度但运维/成本挑战）；与 08-26 已录"1MW 机架之争"互补，为机架级功耗落地提供冷却手段分级。https://www.datacenterknowledge.com/cooling/liquid-cooling-options-rdhx-direct-to-chip-immersion
- **'Out of Hyperbole': Nvidia's AI Boom Tests Data Center Infrastructure Limits**（DCK, 2026-08-27）: 行业观点综述——NVIDIA AI 繁荣正在考验数据中心基础设施极限（电力供给/冷却能力/建设周期），"超大规模叙事 vs 物理交付能力"的张力成为 2026 下半年主线；Digital Realty/AWS/DPR/Schneider 等正以 AI 手段优化运行（AI 冷却/能效调度）。https://www.datacenterknowledge.com/data-center-chips/-out-of-hyperbole-nvidia-s-ai-boom-tests-data-center-infrastructure-limits

## 🎯 Hot Chips 2026 网络/内存增量（STH，未被其他组收录）

- **NVIDIA Spectrum-X Ethernet Multiplane Network Architecture at Hot Chips 2026**（STH, 2026-08-25）: NVIDIA 展示 Spectrum-X 以太网 Multiplane 架构——以太网 scale-up 域的多平面扩展设计，与 UALink/InfiniBand 路线并行推进开放网络互连。https://www.servethehome.com/nvidia-spectrum-x-ethernet-multiplane-network-architecture-at-hot-chips-2026/
- **NVIDIA BlueField-4 DPU at Hot Chips 2026**（STH, 2026-08-25）: NVIDIA BlueField-4 DPU 亮相——DPU 持续迭代支撑数据中心网络卸载/安全/存储加速，与 ConnectX-8 SuperNIC（hardware 组已收录）构成网卡+DPU 双线。https://www.servethehome.com/nvidia-bluefield-4-processor-at-hot-chips-2026/
- **XCENA MX1 CXL Computational Memory Device at Hot Chips 2026**（STH, 2026-08-25）: XCENA MX1 CXL 计算内存设备——在内存侧内嵌计算能力，CXL 内存扩展从"容量池"走向"计算型内存"，与 1MW 机架下内存带宽/容量瓶颈的缓解路径相关。https://www.servethehome.com/xcena-mx1-cxl-computational-memory-device-at-hot-chips-2026/

## 🔗 跨组交叉引用（已被其他组收录，不重复展开）

- （已由 hardware 组收录: Cerebras rack-scale/Google TPUv8s/Intel Crescent Island/Meta MTIA/NVIDIA Groq 3/AMD MI400/ConnectX-8/PCIe Gen6；已由 tech 组收录: NVL72 rack/Broadcom Thor Ultra Ethernet NIC/UALoE/BMC；已由 market 组收录: Microsoft Maia 200/OpenAI Jalapeño）——本组仅保留网络/内存增量（Spectrum-X/BlueField-4/XCENA），芯片与机架细节不重复
