# 数据中心追踪 (2026-08-28)

> **执行时间**: 2026-08-28 CST
> **任务**: 数据中心追踪
> **本期焦点**: AI 机架密度真实极限（供电/冷却/故障三约束）· DOE 拒绝 3 条输电走廊与 ERCOT 474.7GW 大负荷队列 · 数据中心用 AI 自运维降温 · SambaNova SN50 独家增量
> **源状态**: DataCenterKnowledge ✅（首页+3 篇正文）ServeTheHome ✅（首页+2 篇正文）| Baidu ❌（安全验证）Bing ❌（结果无关）DataCenterDynamics ❌（403，已知封锁）

---

## 🔌 供电与能源

- **DOE Retreat on Transmission Corridors Tests the Case for Building Ahead**（Data Center Knowledge, 2026-08-28, Shane Snider）: DOE 拒绝将 3 条进入第三轮联邦审查的拟议**国家利益输电走廊（NIETC）**指定为联邦走廊——Tribal Energy Access、Southwestern Grid Connector、Lake Erie-Canada；而 DOE 自己的 2026 国家输电需求研究草案刚把数据中心等大型负荷列为未来输电需求主要驱动，前能源部长 Granholm 公开批评"宣布能源紧急状态却又让电力更难送达"。NIETC 只是地理指定而非项目批准，但可触发 FERC 许可权。https://www.datacenterknowledge.com/energy-power-supply/doe-retreat-on-transmission-corridors-tests-the-case-for-building-ahead
- **ERCOT 大负荷并网队列 474.7GW、90.2% 与数据中心相关**（同上）: 截至 2026 年 6 月 ERCOT 追踪约 **474.7GW** 大型负荷并网申请，其中约 **420.8GW（90.2%）** 关联数据中心；队列不等于承诺需求。输电规划/许可/建设需 **5-10 年**，而大负荷数月~数年即可申请并网——时间错配成为本轮电网规划核心矛盾；德州 6/10 Abbott 已指示 PUC/ERCOT 审查、8 月下令全面审计，过滤投机性申报。https://www.datacenterknowledge.com/energy-power-supply/doe-retreat-on-transmission-corridors-tests-the-case-for-building-ahead
- **ESIG 报告：从逐项目升级转向"场景化+多价值"规划**（同上）: 7 月 ESIG Large Loads Task Force 报告（Brattle 的 Pfeifenberger 等）以 Texas CREZ 为范本——先建输电再等发电、围绕预期发展区规划；分析人士 Osnato 建议借用 CREZ 的"主动发展区+规模化规划"逻辑但配更强证据门槛（三问：代表什么？独立支撑什么？什么变化会推翻结论？），区分**可逆/不可逆决策**——"提前建设"不应变成"提前于证据建设"。https://www.datacenterknowledge.com/energy-power-supply/doe-retreat-on-transmission-corridors-tests-the-case-for-building-ahead

## 🏗️ 建设与园区

- **Data Center Backlash Reaches the Ballot Box**（Data Center Knowledge, 2026-08-27, Shane Snider, 8 Min）: 数据中心开发正成为政客的**竞选负担**——曾被当作经济发展胜利推销的项目如今在社区反弹中变成选票风险；与 08-27 已录"demand 强但 execution 收紧"、AWS 撤回选址、QTS 取消 $30B 项目构成同一治理收紧链条。https://www.datacenterknowledge.com/data-center-site-selection/data-center-backlash-is-reaching-the-ballot-box

## 🧊 冷却与基础设施

- **AI Rack Density's Real Limits: Power, Cooling, Failure Risk**（Data Center Knowledge, 2026-08-28, Sean Michael Kerner）: 机架密度演进量化——Uptime Institute 第 16 届调查：**modal rack density 2026 年 11kW**（2025 年 9kW，典型企业机房）；GB300 NVL72 参考架构 **142kW/机架**；Vera Rubin NVL72 2026 年 6 月量产、秋季交付云厂商，供应链口径 **190-230kW**；Rubin Ultra NVL576 "Kyber" 2027 H2 已按约 **600kW** 规格。https://www.datacenterknowledge.com/ai-data-centers/ai-rack-density-s-real-limits-power-cooling-failure-risk
- **三约束而非芯片数决定密度上限**（同上）: ① 冷却：空气冷却超约 **50kW/机架** 即不实际（Uptime）；直接芯片冷板液冷覆盖 **100-150kW/机架**、2026 年市占 **55%**（Schneider Electric）；两相浸没因 PFAS 限制冷却液供应受挫、2026 年初合格替代液、监管结果 2027 才定；Microsoft×Corintis 芯片内微通道散热实验较标准冷板 **3 倍**效率（2025-09 实验室数据）。② 供电：**54VDC 配电在 ~200kW/机架撞铜墙**（铜排过厚过重）；典型 PDU ~20kW（双冗余）、单服务器最高 6kW。③ 故障：密度越高单点故障损失越大，固件级检测秒级降载（throttle）成为高密度运行前提。https://www.datacenterknowledge.com/ai-data-centers/ai-rack-density-s-real-limits-power-cooling-failure-risk
- **800VDC 从试点转商用 + 供配电与计算解耦**（同上）: Vera Rubin NVL72 已原生 800VDC；Vertiv/Schneider/Eaton/Delta 商用 800VDC 产品排期 **2026 H2**，Foxconn 高雄-1（40MW）按 800VDC 建设；OCP **Mount Diablo 0.7.0 规范 2026 年 3 月定稿**、Microsoft/Meta 2026 年 7 月演示工作硬件——供配电独立于计算机架扩展；2025 年底美国并网队列 >**2,060GW**（LBNL Queued Up）。Flex 高管警示：行业被要求在 18-24 个月消化一代人的变化。https://www.datacenterknowledge.com/ai-data-centers/ai-rack-density-s-real-limits-power-cooling-failure-risk
- **2028 年典型高密度 AI 机架预判 >100kW**（同上）: IBM（Nimbalkar）预计 2028 默认形态=100kW+ 机架、DLC 液冷标准、400V 供电、故障处理逻辑内建固件；eRacks（Wolff）则预期**分化**——多数企业仍空冷 4U 8×GPU（300W 级、~4kW/箱、208V 普通供电），少数头部机架远超 100kW；NVIDIA 同颗 RTX PRO 6000 Blackwell 出 600W 与 300W Max-Q 双 SKU 即为供电/热预算适配的例证。https://www.datacenterknowledge.com/ai-data-centers/ai-rack-density-s-real-limits-power-cooling-failure-risk
- **How Data Centers Are Using AI to Run Cooler and Smarter**（Data Center Knowledge, 2026-08-27, Wylie Wong, 10 Min）: Digital Realty（300+ 站点）OPDaaS 平台采集亚秒级遥测驱动冷却/供电优化：2025 年组合增长 **34% 而用水仅 +3%**、节省 **17,800 MWh**；IAD51（NVIDIA 为客户）部署 Phaidra AI 强化学习控制次级液冷回路，按实际算力需求匹配冷却而非满负荷默认；OPDaaS 已上线 10+ 站点、2026 年底再扩 ~30 个。https://www.datacenterknowledge.com/data-center-software/how-data-centers-are-using-ai-to-run-cooler-and-smarter
- **AWS/Schneider/DPR 的 AI 自运维实践**（同上）: AWS 用生成式 AI 优化机架内服务器放置以**减少 stranded power**（闲置可用电力）、AI agent 对网络事故秒级根因定位、例行工单自动修复；Schneider ETAP+AVEVA+NVIDIA 构建供配电/冷却数字孪生、报价流程 62 步→14 步（周转 -95%）；451 Research 指出"agentic analytic"新品类（Phaidra 等）跨 IT/OT 遥测编排冷却；完全自主仍受信任约束（"AI 能但不敢交"）。https://www.datacenterknowledge.com/data-center-software/how-data-centers-are-using-ai-to-run-cooler-and-smarter

## 🚀 AI 算力与内存增量（本组独家）

- **SambaNova SN50 RDU：数据流架构第五代，decode 专用**（ServeTheHome, 2026-08-25, Ryan Smith）: SN50（今年早些时候发布）较 SN40 **5 倍 FLOPS**、片上 SRAM 延续大容量路线，两个 max-reticle die + HBM2e（⚠️ 仍用 HBM2e 存在供应隐患，该制程已开始减产）；机架级 16 RDU/风冷/双节点；scale-up 800GbE + scale-out 400GbE，支持 256+ 芯片域。核心论据：DeepSeek V3 推理 **97% 时间在 decode**（prefill 仅 3%）且 decode 带宽受限——GPU 的 Model Bandwidth Utilization（MBU）随规模扩大显著下滑，SN50 靠 SRAM-to-SRAM 数据流 + 计算通信重叠在 **256 RDU 时 MBU 保持 45%**、512 RDU 聚合模型带宽 >**350TB/s**（MBU ~40%）。https://www.servethehome.com/sambanovas-sn50-rdu-for-ai-at-hot-chips-2026/
- **SN50 异构部署与生态位**（同上）: 推荐 NVIDIA H200（prefill/midfill）+ SN50（decode）异构分解、RoCE 互联；MoE 专家并行用 broadcast-dispatch 与 all-to-all dispatch-combine 双路线，64-socket 上加载专家带宽利用率近 80%；Artificial Analysis 基准 MiniMax M2.7 超 **750 tokens/s**；与 Intel 深度绑定（补齐 Intel AI 加速器栈）。对数据中心含义：推理部署正从"同构 GPU 池"转向"prefill/decode 分层异构"，decode 专用机柜品类的功耗/散热/网络规划将不同。https://www.servethehome.com/sambanovas-sn50-rdu-for-ai-at-hot-chips-2026/

## 🔗 跨组交叉引用（已被其他组收录，不重复展开）

- （已由 hardware 组收录: Oxmiq Labs HBF 高带宽闪存容量层正反方讨论、OpenAI Jalapeño/Google TPUv8s/Intel Crescent Island/Cerebras CS-6/Samsung LPDDR5X-PIM/Meta MTIA/NVIDIA Groq 3/AMD MI455X/Vera CPU/Arm AGI/PCIe 8.0/ConnectX-8/Spectrum-X/BlueField-4/XCENA MX1/800VDC busbar/Delta GoCool-150 等；已由 tech 组收录: K8s AI 工厂/云原生 AI 基础设施/arXiv MoE 硬件研究；已由 market 组收录: Microsoft Maia 200/OpenAI Jalapeño 市场分层采购）——本组仅保留供电/电网治理（DOE/ERCOT/ESIG）、机架密度三约束、AI 自运维、SambaNova SN50 增量，芯片细节不重复
