# 知乎热点专题 · 数据中心（2026-08-28）

> 采集时间：2026-08-28 07:20-07:25 (UTC+8) ｜ 数据源：知乎开放平台 search zhihu ×3 查询合并去重

> 采集 30 条 → 去重 30 条 → 报告 30 条 ｜ 排序：按赞同数降序（同分按相关度）

## 核心观察

1. **超节点是本主题最热议题**：从大模型演进看超节点必要性（赞145，本主题最高）、中兴 AI 超节点打 token 价格（UALink/ESUN/CLink 开放协议，赞9）、华为昇腾 950 vs 英伟达 Vera Rubin（赞8，评8）、王小泉超节点实践、GB200 NVL72 深度解析、特斯联 T-Cluster 512（PUE 1.08）。
2. **液冷从'可选项'变'必选项'**：液冷散热原理（单相/两相浸没对比，赞10）、芯片 TDP 演进 H100 700W→B200 1000W+→Rubin 2000W→5000W+、热流密度 90W/cm² 卡死风冷（赞3）、两相液冷破 30kW 机柜、金刚石散热纪元（赞2）。
3. **智算中心走向 GW 级与规模化**：2026 年 7 月全国智算中心建设盘点（山西云峰 20 亿/10000P 等）、GW 级项目（宁夏中卫/内蒙古乌兰察布，投资动辄百亿）、Meta 7000 亿美元算力基建（60-80kW 机柜+45℃ 出水）、"Token 出海"商业模式讨论。
4. **网络架构演进加速**：400G 双平面 Rail-optimized 组网（2048 GPU/48 台 CX864E-N）、AIDC 网络运维架构、ConnectX-9 单 GPU 1.6TB/s RDMA、Scale-up/Scale-out 双层互联。
5. **整机管理与功耗成新瓶颈**：openUBMC 超节点 BMC 新范式（器件连接规模 7 倍+、跨域故障定位难）、GPU 单卡 700W 供电挑战、全国 PUE 管控收紧、单机柜 30kW+ 高密度部署。

## 条目列表

| # | 标题 | 热度 | 摘要 | 评论 |
|---|------|------|------|------|
| 1 | [从大模型的演进趋势,看“超节点”技术落地的必要性](https://zhuanlan.zhihu.com/p/2062594260860514695?utm_medium=openapi_platform&utm_source=2b97ac) | 👍145 · 💬1 | 算力密度并非仅由芯片数量决定，而是指单位体积内释放的有效算力。在先锋模型公司的冲锋和试错下，算力硬件和系统提供商必须明白，要让大模型真正高效地跑起来，或者单颗芯片或或者芯片阵列，就必须满足算力、显存（容量与带宽）与互联带宽的精确三角协同匹配 | [赞同][赞同][赞同][赞同][赞同][赞同][赞同][赞同][赞同][赞同][赞同][赞同][赞同][赞同][赞同] |
| 2 | [服务器GPU液冷散热原理:从风冷到液冷,数据中心散热的终极方案](https://zhuanlan.zhihu.com/p/2068438787785483899?utm_medium=openapi_platform&utm_source=2b97ac) | 👍10 · 💬0 | 单相浸没 两相浸没 原理 液体只升温不沸腾，靠泵循环 液体在芯片表面沸腾（56°C沸点），靠汽化潜热带走热量 散热能力 中等（单柜 50kW） 极强（单柜 100kW+） 复杂度 低 高（需要冷凝器回收蒸汽） 液体损耗 几乎没有 有微量蒸发 | — |
| 3 | [不拼GPU!中兴扔出AI超节点,把token价格打下来](https://zhuanlan.zhihu.com/p/2020949234468299166?utm_medium=openapi_platform&utm_source=2b97ac) | 👍9 · 💬0 | 在协议层，中兴立足开放架构，既支持UALink、ESUN等国际主流开放协议，又积极参与工信部牵头的CLink协议制定，推动国内算力互联协议的统一，打破私有协议的生态壁垒。 同时，中兴将在网计算技术深度集成至交换芯片，将GPU的高负载通信操作 | — |
| 4 | [中美 AI 超节点巅峰对决:华为昇腾 950 vs 英伟达 Vera Rubin](https://zhuanlan.zhihu.com/p/2067732739986610024?utm_medium=openapi_platform&utm_source=2b97ac) | 👍8 · 💬8 | 但这个路线的门槛也极高：最小部署单元就是整柜，需要配套全新设计的液冷数据中心，交付周期长达3-6个月，单柜采购成本数千万，普通客户根本用不起，也等不起。 昇腾950走的是完全务实的中国路线：以1024卡为标准商用单元，通过灵衢2.0网络可以 | — |
| 5 | [AI 系统性能工程学习笔记(二):把超级计算机装进一个机架](https://zhuanlan.zhihu.com/p/2074907116897411618?utm_medium=openapi_platform&utm_source=2b97ac) | 👍5 · 💬0 | 5.4 预集成机架设备 NVL72 以预集成”电器”形式交付：出场即完成所有 NVLink 布线、液冷管路、电源分配。插电、接水冷、连 IB 线缆、开机即可用。内含 NVIDIA Base Command Manager + SLURM/K | — |
| 6 | [数据中心,液冷正成为必选项](https://zhuanlan.zhihu.com/p/2038679192066331868?utm_medium=openapi_platform&utm_source=2b97ac) | 👍4 · 💬0 | 芯片功耗的指数级飙升是液冷产业化的根本原因。英伟达单芯片 TDP 从 H100 的 700W 攀升至 B200 的 1000W 以上，再到 Rubin 的 2000W 及后续平台的 5000W+；谷歌 TPU v7 达到 980W，v8P  | — |
| 7 | [AI智算中心破局:全面解析双平面解决方案与网络架构演进](https://zhuanlan.zhihu.com/p/2065078492107110042?utm_medium=openapi_platform&utm_source=2b97ac) | 👍3 · 💬0 | 上图为一个256计算节点（2048个GPU）的400G AI智算双平面Rail-optimized架构组网图，部署48台CX864E-N（16台Spine节点，32台Leaf节点），包含两个平面，每个平面16台Leaf节点和8台Spine节 | — |
| 8 | [数据中心液冷技术成必选项,将如何改变数据中心能耗与性能?](https://www.zhihu.com/question/2038699488999651131/answer/2065570882278384116?utm_medium=openapi_platform&utm_source=2b97ac) | 👍3 · 💬0 | 一、风冷的终点不是功率数字，是热流密度 讨论液冷时，大多数分析停在芯片TDP上——700W、1000W、1400W。但真正卡死风冷的不是总功率，而是热流密度。 一颗700W的GPU，芯片面积约800mm²，热流密度接近90W/cm²。这个数 | — |
| 9 | [积鼎液冷行业解决方案与相变仿真工程实践](https://zhuanlan.zhihu.com/p/2074083631790929768?utm_medium=openapi_platform&utm_source=2b97ac) | 👍2 · 💬0 | 支持可压缩/不可压缩、稳态/瞬态流动与牛顿/非牛顿流体，内置多相流、传热、相变及复杂流动模型；采用三阶龙格库塔时间离散格式，基于 MPI 与 OpenMP 并行计算，64 位跨平台（Windows、Linux）。 ▎后处理 支持自定义区域（ | — |
| 10 | [✦ AI散热革命:液冷爆发金刚石纪元 ✦](https://zhuanlan.zhihu.com/p/2068472086943871444?utm_medium=openapi_platform&utm_source=2b97ac) | 👍2 · 💬0 | 从芯片到数据中心全链条拆解 · 液冷三路线对比 · 金刚石终极散热 · 产业链价值分布 数据截至2026年7月 · 中信建投/中金/赛迪顾问/紫苏叶投资体系 ────────────────────────────── 0-引言：AI算力浪 | — |
| 11 | [王小泉:超节点技术实践](https://zhuanlan.zhihu.com/p/2073067077296985130?utm_medium=openapi_platform&utm_source=2b97ac) | 👍2 · 💬0 | 互联拓扑和互联协议 第三个主要考量点是互联拓扑与互联协议，如下图所示。左侧为典型的互联拓扑形式，展示了微软 Maia 100 系列的互联拓扑。 由图可知，该互联拓扑中第一级为板内实现的 Full Mesh 互联，板卡之间则采用 CLOS 互 | — |
| 12 | [GB200 NVL72超节点深度解析:架构、生态与产业格局](https://zhuanlan.zhihu.com/p/2028140412678812003?utm_medium=openapi_platform&utm_source=2b97ac) | 👍2 · 💬0 | 一、超节点：AI算力基础设施的革命性演进 1. 超节点的概念与演进历程 超节点（SuperPod）是英伟达率先提出的创新概念，特指在AI服务器集群中，通过超高速互联技术将16张以上GPU紧密连接形成的纵向扩展（Scale Up）系统。这一概 | — |
| 13 | [智算中心整体建设内容全方案](https://zhuanlan.zhihu.com/p/2073303836438049563?utm_medium=openapi_platform&utm_source=2b97ac) | 👍1 · 💬0 | 导语 随着大模型、AIGC、数字孪生等人工智能产业高速发展，传统数据中心已无法满足高密度算力、高带宽互通、低时延协同训练的业务需求。智算中心作为专业化人工智能算力基础设施，主要承担算力供给、模型训练、推理服务、算力调度和产业赋能等核心职能， | — |
| 14 | [2026年7月全国智算中心重点项目建设动态盘点](https://zhuanlan.zhihu.com/p/2073663894153868234?utm_medium=openapi_platform&utm_source=2b97ac) | 👍1 · 💬0 | 7 月 14 日，山西云峰大数据智能算力产业园进入设备调试阶段，总投资 20 亿元，整体算力规模可达 10000P，已吸引中国联通、晋东智算中心等项目入驻，同步布局低空经济等创新应用场景，打造山西 AI 产业示范基地。 7 月 17 日，宁 | — |
| 15 | [未来智算中心将向什么方向发展?浪潮在该领域有什么发展经验吗?](https://www.zhihu.com/question/435382987/answer/2067270861816590670?utm_medium=openapi_platform&utm_source=2b97ac) | 👍1 · 💬0 | ・加速服务器：据IDC统计，2025年上半年中国加速服务器市场规模达160亿美元，同比增长超过一倍，预计2029年有望突破1400亿美元。 ・算力总规模：中国信通院数据显示，截至2025年6月底，我国在用算力中心标准机架达1085万架，计算 | — |
| 16 | [openUBMC:超节点时代的 BMC 新范式](https://zhuanlan.zhihu.com/p/2068646564193743086?utm_medium=openapi_platform&utm_source=2b97ac) | 👍1 · 💬0 | ▷ 硬件管理复杂度增长 超节点架构带来的首要挑战在于硬件管理复杂度呈倍数级增长。在功率密度显著提升的背景下，超节点内部器件连接规模达到传统架构的七倍以上，导致故障传播链条更为复杂，跨域、跨层故障的定位难度也大幅增加。具体来看，这种复杂性主要 | — |
| 17 | [从“可选项”到“必选项”,拥抱智算中心的散热升级](https://zhuanlan.zhihu.com/p/2073141226459632677?utm_medium=openapi_platform&utm_source=2b97ac) | 👍1 · 💬0 | 从“可选项”到“必选项”，拥抱智算中心的散热升级 摘要：AI芯片功耗突破1000W、热流密度向200W/cm²攀升、全国PUE管控政策全面收紧——三重压力正在汇聚成一场席卷智算中心的热管理课题。常规风冷和单相水冷在散热效率和能耗指标上已触及 | — |
| 18 | [AI芯片功耗破千W,新液冷把散热效率提了10倍——数据中心的省电革命,不是概念,真来了](https://zhuanlan.zhihu.com/p/2051375488090821277?utm_medium=openapi_platform&utm_source=2b97ac) | 👍1 · 💬0 | 翻译一下：B200单芯片1000-1200W是什么概念？一台家用微波炉全功率运行才1000W——AI芯片在干电脑的事，发热量跟微波炉一样大。Rubin R100的2300W，等于同时开两台微波炉加一台电磁炉。 （图：AI芯片TDP演进——三 | — |
| 19 | [上海汇正财经:纯液冷服务器,下一代AIDC基建看点](https://zhuanlan.zhihu.com/p/2068395317616291881?utm_medium=openapi_platform&utm_source=2b97ac) | 👍1 · 💬0 | 7 月 17 日至 20 日，2026 世界人工智能大会（WAIC）在上海举办，华为、中兴通讯等主流服务器厂商在大会期间集中展示了超节点产品。超节点通过专用高速总线将数十颗乃至数千颗、数万颗 AI芯片连成紧密协同的计算系统以实现更强性能，当 | — |
| 20 | [智算中心走向GW级](https://zhuanlan.zhihu.com/p/2069400895117436148?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 记者 潘俊田 智算中心基础设施建设正在越建越大。位于宁夏中卫、内蒙古乌兰察布等城市，或是国家“东数西算”工程的八大国家算力枢纽节点，或是位于十大数据中心集群内的单体项目规模达GW（吉瓦）级，投资规模动辄百亿元，有数个项目在同步建设。 8月6 | — |
| 21 | [智算中心Token出海:一场中国AI基础设施全球化的新战争](https://zhuanlan.zhihu.com/p/2073802928561852750?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 这些应用都会产生大量Token消耗。 因此，AI时代需要的不只是数据中心，而是专门为人工智能优化的智算中心。 第二，Token出海到底是不是一个新的商业模式？ 很多人理解Token出海，只认为： "把国内大模型API卖到海外。" 实际上，真 | — |
| 22 | [一天读懂一条产业链—AIDC(智算中心)](https://zhuanlan.zhihu.com/p/2071851408870184904?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 生成式 AI 浪潮推动算力需求持续爆发，AIDC 智算中心作为承载大模型训练与推理的新型算力底座，区别于传统 IDC，是新质生产力重要数字基建。产业链上游覆盖 AI 芯片、AI 服务器、光模块、液冷温控、高压供配电等核心软硬件；中游聚焦机房 | — |
| 23 | [超大规模AI智算中心技术(2026)](https://zhuanlan.zhihu.com/p/2074750589792268463?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 导语 转载请注明出处！ 伴随通用大模型迭代至万亿参数、行业定制化大模型、AIPC 集群、多智能体 Agent 算力需求爆发，全球日均 AI Token 消耗量持续攀升，头部厂商单项目训练单次算力消耗突破百亿 PFLOPS。2026 年全球新 | — |
| 24 | [万亿算力基建风口已至!AICC 2026 全球数据中心基础设施大会 10 月上海启幕,全产业链决策者齐聚破解智算基建核心难题](https://zhuanlan.zhihu.com/p/2066166434930209553?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 2026 年，生成式 AI、自主智能体（Agent）全面落地，国内 AI 算力需求进入爆发式增长周期。行业数据预测，2030 年国内 AI 算力芯片市场规模将突破1.6 万亿元，年复合增长率稳定维持 50%，万卡级、十万卡级智算集群在全国八 | — |
| 25 | [赋能万亿参数大模型:新一代 AIDC 网络高效运维架构全面解析](https://zhuanlan.zhihu.com/p/2068731912403919968?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 人工智能技术的快速发展正在改变数据中心的建设模式。随着大模型参数迈入万亿级，算力集群规模从千卡向万卡乃至十万卡持续演进，在此背景下，如何构建并保障一个高带宽、低时延的底层网络环境？建立适配 AIDC（人工智能数据中心）架构的现代化 网络运维 | — |
| 26 | [7000亿美元全栈算力基建落地:Meta AI数据中心与云计算底层技术全景深度解析](https://zhuanlan.zhihu.com/p/2066483849236832499?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | Meta新建机房标准机柜设计功耗60-80kW，机架内置冷板水冷回路，冷却液直接贴合GPU背板带走热量，出水温度提升至45℃，可实现高温自然散热，大幅降低冷水机组能耗；针对极限功耗的超算集群（万卡训练集群），单独部署浸没式液冷机柜，芯片完全 | — |
| 27 | [​单机柜功率突破30kW!两相液冷如何破解高密度部署散热难题](https://zhuanlan.zhihu.com/p/2064094185259528487?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 单机柜功率突破30kW！两相液冷如何破解高密度部署散热难题 核心关键词：高密度部署、单机柜功率、两相液冷、机柜级散热 核心要点摘要： 随着AI算力集群从千卡向万卡、十万卡跃进，数据中心机柜功率密度正经历指数级攀升。据行业公开数据，高密度AI | — |
| 28 | [特斯联超节点技术解析④ \| 突破散热与功耗瓶颈](https://zhuanlan.zhihu.com/p/2028127305038411479?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 随着大模型应用走进千家万户，支撑智能体运算的智算中心正经历从“规模扩张”到“质量跃升”的关键转折。在这场“算力效能”的竞赛中，能效优势已成为基础设施的核心竞争力——特斯联T-Cluster 512异构智算超节点将数据中心PUE值降至1.08 | — |
| 29 | [特斯联超节点技术解析① \| 互联+能效+稳定性=系统级优化](https://zhuanlan.zhihu.com/p/2009928504641361089?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | ・两层互联异构融合架构：构建Scale-up 内扩与 Scale-out 外扩相协同的双重互联体系，将通信瓶颈解决的主战场从 “机房间网络” 下沉至 “节点间互联”。 ・Scale-up高速互联技术：集成多种高速互联技术，打造专属通信域，支 | — |
| 30 | [Kiwi Talks:从AI模型到智算中心视角看真正的超节点系统](https://zhuanlan.zhihu.com/p/2004142547375780875?utm_medium=openapi_platform&utm_source=2b97ac) | 👍0 · 💬0 | 英伟达于近期推出的NVIDIA ConnectX-9 超级网卡，可处理横向扩展网络，每个 GPU 可提供 1.6 TB/s 的 RDMA 带宽，是上一代带宽2倍，实现机架外部的通讯。 ConnectX-9 与 Vera CPU 共同设计，旨 | — |

## 数据说明

- **采集方式**：知乎开放平台 `search zhihu`，3 查询各 `--count 10`，共 30 条原始；按 ContentID 去重后全部进入报告（无筛选丢弃）。采集时间 2026-08-28 07:20-07:25 (UTC+8)。
- **排序**：按赞同数（VoteUpCount）降序，同分按相关度（RankingScore）；热度列 👍=赞同数、💬=评论数，均为采集时刻快照值。
- **摘要**：ContentText 前 120 字截断；评论列取 CommentInfoList 前 2 条各 60 字（`search zhihu` 接口未返回该字段，故多为 "-"）。
- **相关性**：条目由查询词从知乎社区召回，部分内容相关度一般（如新闻转载/旧文高赞），但按"抓多少出多少"原则全部保留；转换率与采集数一致（≥90%）。
